<!doctype html><html lang="zh-Hant"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>鉅鑫空調｜電力單線圖 V20（簡化介面）</title><style>
:root{font-family:system-ui,-apple-system,'Microsoft JhengHei',sans-serif;color:#19324b;background:#f2f5f9}*{box-sizing:border-box}body{margin:0}.wrap{max-width:1450px;margin:auto;padding:18px 16px 60px}header{background:linear-gradient(120deg,#123558,#167b99);color:white;border-radius:16px;padding:22px 25px}header h1{font-size:clamp(22px,3vw,32px);margin:0}header p{margin:6px 0 0;color:#d7e7f4}.panel{background:white;border:1px solid #dfe7ef;border-radius:14px;padding:18px;margin-top:15px;box-shadow:0 3px 12px #1234 04}.panel h2{font-size:19px;margin:0 0 14px}.grid{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:12px}.field{display:flex;flex-direction:column;gap:5px}.field label{font-size:13px;font-weight:700}.field input,.field select,.field textarea{width:100%;border:1px solid #bfcdd9;border-radius:9px;padding:10px;font:inherit;background:#fff;color:#142c42;min-height:42px}.field textarea{resize:vertical}.wide{grid-column:span 2}.actions{display:flex;gap:8px;flex-wrap:wrap;margin-top:14px}button,.upload{background:#176893;color:white;border:0;border-radius:9px;padding:10px 13px;cursor:pointer;font:inherit;font-weight:650;display:inline-flex;align-items:center;justify-content:center}button.alt,.upload{background:#eaf2f8;color:#20445f}button.danger{background:#a8343f}button:disabled{opacity:.45;cursor:default}.tiles{display:grid;grid-template-columns:repeat(4,1fr);gap:10px}.tile{background:#f5f9fc;border:1px solid #e2eaf1;border-radius:10px;padding:13px}.tile b{display:block;color:#0d6388;font-size:22px;margin-top:6px}.tile small{color:#526c7f}.scroll{overflow:auto}table{border-collapse:collapse;width:100%;font-size:13px}th,td{border-bottom:1px solid #dde6ed;padding:9px 7px;text-align:left;vertical-align:top}th{white-space:nowrap;background:#edf4f8}td .mini{font-size:12px;line-height:1.55;color:#607489}td button{padding:6px 9px;font-size:12px;margin:1px}tr:nth-child(even) td{background:#fcfdff}.note{background:#fff8e5;border-left:4px solid #d69b22;padding:12px;border-radius:7px;line-height:1.8}.status{color:#a34422;font-size:12px;font-weight:700}.success{color:#167044}.muted{color:#5b7183;font-size:13px;line-height:1.7}.diagram-shell{width:100%;overflow:auto;border:1px solid #dce5ed;border-radius:10px;background:#fff}.diagram-shell svg{display:block;max-width:none}.empty{padding:35px;text-align:center;color:#59738a}.hide{display:none!important}.helper{font-size:12px;color:#657788}.headrow{display:flex;justify-content:space-between;align-items:center;gap:15px;flex-wrap:wrap}.printhead{display:none}.tag{background:#ebf2f8;color:#426785;border-radius:12px;padding:3px 8px;font-size:12px}.hiddeninput{display:none} @media(max-width:950px){.grid{grid-template-columns:repeat(2,1fr)}.tiles{grid-template-columns:repeat(2,1fr)}}@media(max-width:550px){.wrap{padding:10px}.panel{padding:13px}.grid{grid-template-columns:1fr}.wide{grid-column:span 1}.tiles{grid-template-columns:repeat(2,1fr)}}@media print{body{background:white}.wrap{max-width:none;padding:0}header{color:#172c42;background:white;padding:5px}.panel{border:0;border-radius:0;box-shadow:none;padding:5px;margin:10px 0}.noprint,.editpanel{display:none!important}.printhead{display:block}.diagram-shell{overflow:visible;border:0}.diagram-shell svg{width:100%;height:auto}table{font-size:10px;page-break-inside:auto}tr{break-inside:avoid}section{break-inside:avoid}th,td{padding:5px 4px}}

/* Purple theme */
:root{background:#f3edfc;color:#382452}body{background:#eee5fa;color:#382452}header{background:linear-gradient(120deg,#45217d,#7846ba);color:#fff}header p{color:#f3eafa}.panel{background:#fbf8ff;border-color:#ddd0f3;box-shadow:0 3px 14px #40207018}.panel h2{color:#4f2585}.field input,.field select,.field textarea{border-color:#c9b9e2;color:#35254a}.tile{background:#f2eafa;border-color:#dbcaf0}.tile b{color:#6837a5}.tile small,.muted,.helper{color:#695b7e}button,.upload{background:#7545b2}button.alt,.upload{background:#e9dcfa;color:#4c267c}button.danger{background:#ac397a}th{background:#ece0fa}th,td{border-bottom-color:#e4d8f3}tr:nth-child(even) td{background:#f7f1fe}.tag{background:#eadcf9;color:#56308b}.diagram-shell{border-color:#cdb9e9}.note{background:#fcf4e6}@media print{body{background:#fff}.panel{background:#fff}}
.resultmain{background:#f0e7fc;border:1px solid #d5c2ee;border-radius:12px;padding:14px;margin-top:12px;color:#4a2b72}.mainstats{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:10px}.mainstats>div{background:#fff;border-radius:9px;padding:12px}.mainstats small{display:block;color:#70588b;font-size:12px}.mainstats strong{display:block;font-size:21px;margin-top:5px;color:#51258c}.mainspec{line-height:1.9;margin-top:10px}.mainspec b{color:#4c217d}@media(max-width:720px){.mainstats{grid-template-columns:repeat(2,minmax(0,1fr))}}
.loadhelp{background:#f3eafa;border:1px solid #d9c7ef;border-radius:9px;padding:11px 13px;font-size:12px;line-height:1.8;color:#503573;margin-top:7px}.loadhelp b{color:#51258c}.loadhelp .calc-example{margin-top:5px;color:#5b4580}.loadhelp .caution{color:#8b4d21;margin-top:5px}.topology-grid{display:flex;gap:12px;align-items:stretch;min-width:max-content;padding:14px}.topology-card{width:300px;min-height:230px;border:1px solid #cdb9e9;background:#fff;border-radius:12px;padding:13px;box-shadow:0 2px 8px #321e4d12}.topology-card.active{outline:3px solid #7846ba}.topology-source{font-size:13px;color:#53348a;font-weight:700;min-height:38px}.topology-arrow{text-align:center;color:#5a3979;margin:7px 0}.topology-feeder{font-size:11px;line-height:1.5;color:#6d587e}.topology-board{border:2px solid #6e40a4;border-radius:7px;padding:13px;background:#f5ecff;font-size:13px;line-height:1.8}.topology-board strong{font-size:17px}.topology-transformer{border:1px dashed #9f79c7;text-align:center;padding:5px;margin:6px 0;font-size:12px}.topology-boundary{text-align:center;color:#774599;margin-top:10px;font-size:12px}.topology-card .topology-board div{overflow-wrap:anywhere}@media print{.topology-grid{min-width:0;flex-wrap:wrap}.topology-card{break-inside:avoid}}
.ec-summary{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:10px;margin:14px 0}.ec-sum{border:1px solid #d5c0ed;border-radius:10px;background:#f6efff;padding:12px}.ec-sum strong{display:block;color:#563075;font-size:23px;margin:5px 0}.ec-sum small{color:#765e87}.ec-toolbar{display:flex;gap:14px;align-items:center;flex-wrap:wrap;margin:12px 0}.ec-scroll{overflow:auto;max-height:610px;border:1px solid #e1d7ee;border-radius:10px}.ec-table{border-collapse:collapse;width:100%;font-size:12px;min-width:1170px}.ec-table th{position:sticky;top:0;background:#ede2fa;color:#45265c;z-index:1;text-align:left}.ec-table td,.ec-table th{padding:7px;border-bottom:1px solid #e9e1f1;vertical-align:middle}.ec-table td:nth-child(2){min-width:180px}.ec-table input,.ec-table select{font:inherit;padding:7px 5px;border:1px solid #cfbee3;border-radius:6px;background:white;width:100%;min-width:55px}.ec-table .ec-smallbtn{font:inherit;border:0;border-radius:7px;background:#7351a1;color:white;padding:7px;cursor:pointer;white-space:nowrap}.ec-table .ec-flag{color:#9e6316}.ec-table .ec-confirmed{color:#236b48}.ec-table .ec-power{font-weight:700;color:#3f2660;white-space:nowrap}.ec-table tbody tr:nth-child(2n){background:#fcf8ff}

/* V20: 暫停顯示 CAD 工程式圖與案件耗電量核對表，保存原有資料以便日後復原 */
#cadReviewPanel, #energyCasePanel {display:none !important;}
</style></head><body><main class="wrap"><header><h1>⚡ 鉅鑫空調｜電力單線圖・多迴路紀錄 V20｜簡化介面</h1><p>設備 HP／電流／耗電功率 → 迴路 NFB → 線徑／接地 → 配電盤單線圖 → 紀錄匯出｜教材試算參考版</p></header>

<section class="panel editpanel" id="energyCasePanel">
 <div class="headrow"><h2>⓪-A 案件耗電量核對表 <span class="tag">特恩慕｜分區耗電功率</span></h2></div>
 <p class="helper">依「特恩慕空調耗電量.xls」建立。365 號無塵室與 396 號空調<strong>分區統計、不自動合併成一個盤</strong>。表內「12KW／20RT／HP／CFM」可能是設備能力或型號，<strong>不代表實際消耗功率</strong>；原表「總計」欄才是這次的耗電量基準。設備要先確認配電盤及電氣規格後才能帶入單線圖。</p>
 <div class="actions noprint"><button type="button" id="ecExport" class="alt">匯出核對 CSV</button><button type="button" id="ecBackup" class="alt">備份核對資料 JSON</button><label class="upload">匯入核對 JSON<input type="file" class="hiddeninput" accept=".json,application/json" id="ecImport"></label><button type="button" id="ecReset" class="alt">重載本案原始清單</button></div>
 <div id="ecTotals" class="ec-summary"></div>
 <div class="ec-toolbar"><label>顯示區域 <select id="ecFilter"><option value="all">全部（僅核對總量）</option><option value="365">365 號無塵室</option><option value="396">396 號空調</option></select></label><span class="muted">每列可修改台數、單台耗電(kW)、原表總耗電(kW)與相別；修改後自動更新核對合計。</span></div>
 <div class="ec-scroll"><table class="ec-table"><thead><tr><th>區域</th><th>設備／型錄標示</th><th>供電</th><th>台數</th><th>單台耗電 kW</th><th>原表總計 kW</th><th>核對使用 kW</th><th>相別</th><th>狀態</th><th>操作</th></tr></thead><tbody id="ecBody"></tbody></table></div>
 <p id="ecMessage" class="note">本區為耗電功率整理。電流、線徑、NFB、MS、保護裝置仍以各盤設備資料及原廠電氣規格校核；1φ220V 相別應按實際 L-L／L-N 接線指定。</p>
</section>
<section class="panel editpanel" id="boardManager"><h2>⓪ 案件／廠別／配電盤管理 <span class="tag">各盤獨立計算</span></h2><div class="grid"><div class="field"><label for="boardSelect">目前使用的配電盤（切換只顯示此盤）</label><select id="boardSelect"></select></div><div class="field"><label for="factoryName">廠別／棟別（目前盤）</label><input id="factoryName" placeholder="例如：甲廠、乙廠、A棟"></div></div><div class="actions noprint"><button id="newBoard">＋ 新建配電盤</button><button id="renameBoard" class="alt">更新盤別名稱</button><button id="deleteBoard" class="danger">刪除目前盤</button><button id="exportWorkspace" class="alt">備份全部廠別／配電盤（JSON）</button><label class="upload">匯入全部盤備份<input class="hiddeninput" id="importWorkspace" type="file" accept=".json,application/json"></label></div><div class="loadhelp">以「案件名稱 ＋ 廠別／棟別 ＋ 配電盤名稱」區隔資料，每盤各自保存迴路、MAIN NFB 與單線圖。切換盤時不混算。不同盤間若確有上下游饋線關係，須另設上游盤迴路，不可把下游設備直接併入同一盤的單線圖。紀錄只存目前瀏覽器，請定期匯出全部盤備份。</div></section>
<section class="panel" id="boardOverviewPanel"><h2>配電盤總覽（各盤獨立）</h2><p class="helper">下列每一列是不同配電盤。點「切換此盤」僅顯示該盤設備與單線圖；若原本五筆都在同一盤，請使用明細表「移至其他盤」逐筆移動。</p><div class="scroll"><table><thead><tr><th>案件</th><th>廠別</th><th>盤名</th><th>迴路數</th><th>操作</th></tr></thead><tbody id="boardOverviewRows"></tbody></table></div></section>
<section class="panel editpanel"><h2>① 案件與配電盤設定</h2><div class="grid"><div class="field"><label for="project">案件名稱</label><input id="project" placeholder="例：○○廠空調改善工程"></div><div class="field"><label for="panelName">盤體名稱</label><input id="panelName" value="ACP-01"></div><div class="field"><label for="system">配電系統</label><select id="system"><option value="3w">3φ3W 三相三線</option><option value="4w" selected>3φ4W 三相四線</option></select></div><div class="field"><label for="voltage">線電壓（V）</label><select id="voltage"><option>220</option><option selected>380</option><option>440</option></select></div><div class="field"><label for="material">配線型式（盤體預設，各迴路可獨立選擇）</label><select id="material"><option value="PEX" selected>PEX / XLPE（教材表）</option><option value="PVC">PVC（教材表）</option></select></div><div class="field"><label for="factor">分路 NFB 試算倍率</label><input id="factor" type="number" min="1" max="3" step="0.05" value="1.5"></div><div class="field wide"><label for="notes">案件備註</label><input id="notes" placeholder="設備型錄、盤位、配線敷設條件、確認事項等"></div></div></section>
<section class="panel editpanel" id="feederPanel"><h2>①-A 盤間供電來源與工程分界 <span class="tag">參考新增 CAD 範例</span></h2>
<p class="muted">用於記錄「機電上游盤 → 空調 ACP」的饋線關係。本盤仍獨立計算 MAIN NFB，<b>絕不把上游盤與本盤的分路直接相加</b>。跨盤饋線須在上游盤另建立一條專屬出線迴路，並由設計人員核對，避免遺漏或重複計入。</p>
<div class="grid">
<div class="field"><label for="sourceType">本盤進線來源</label><select id="sourceType"><option value="external">外部供電／未建立上游盤</option><option value="panel">來自本案件已建立配電盤</option><option value="transformer">來自變壓器（上游待確認）</option><option value="plugin">Plug-in／母線插接供電</option></select></div>
<div class="field"><label for="sourceBoard">上游配電盤（同案件／廠別）</label><select id="sourceBoard"><option value="">未指定／非同案件盤</option></select></div>
<div class="field"><label for="sourceName">圖面進線來源名稱（可手填）</label><input id="sourceName" maxlength="100" placeholder="例：ACIR／ACP-SUS304／Plug-in"></div>
<div class="field"><label for="sourceBreaker">上游饋線 NFB / MCCB（人工輸入）</label><input id="sourceBreaker" maxlength="60" placeholder="例：500AT／800AF；Icu待核對"></div>
<div class="field"><label for="sourceFeeder">跨盤饋線規格（人工輸入）</label><input id="sourceFeeder" maxlength="120" placeholder="例：XLPE 250mm²×3、G...、RSG/TRAY"></div>
<div class="field"><label for="sourceVoltage">上游供電系統</label><select id="sourceVoltage"><option value="unknown">待確認</option><option value="3w220">3φ3W 220V</option><option value="4w380">3φ4W 380/220V</option><option value="3w380">3φ3W 380V</option><option value="other">其他／變壓供電</option></select></div>
<div class="field"><label for="transformerName">變壓器（若有，選填）</label><input id="transformerName" maxlength="100" placeholder="例：TR 3φ 220→380/220V 300kVA"></div>
<div class="field"><label for="panelMaterial">盤體材質（圖面標示）</label><select id="panelMaterial"><option value="unset">待確認</option><option value="SUS304">SUS304 不鏽鋼</option><option value="SPCC">SPCC 鋼板</option><option value="other">其他（請填備註）</option></select></div>
<div class="field"><label for="panelIcu">本盤主開關 Icu（kA，人工確認）</label><input id="panelIcu" maxlength="30" placeholder="例：25、35"></div>
<div class="field"><label for="boundary">工程責任分界</label><select id="boundary"><option value="unset">待圖面確認</option><option value="upstream">本盤上游供電屬機電工程</option><option value="hvac">本盤及下游設備屬空調工程</option><option value="split">上游機電／本盤及下游空調</option><option value="other">其他（備註說明）</option></select></div>
<div class="field wide"><label for="interfaceNotes">介面交接／責任範圍備註</label><input id="interfaceNotes" maxlength="300" placeholder="例：上游 NFB 與饋線由機電提供，空調承接 ACP1，Plug-in 位置待定"></div>
</div><div id="feedReview" class="loadhelp" aria-live="polite"></div></section>
<section class="panel editpanel"><h2>② 新增／編輯設備迴路</h2><div class="grid"><div class="field"><label for="ckt">迴路編號</label><input id="ckt" placeholder="自動編號"></div><div class="field"><label for="equipment">設備名稱</label><input id="equipment" placeholder="例：冰水主機 CH-1"></div><div class="field"><label for="kind">設備類別</label><select id="kind"><option>空調箱 AHU</option><option>冰水主機 CH</option><option>變頻多聯主機 VRF</option><option>冷卻水泵 CWP</option><option>冰水泵 CHP</option><option>冷卻水塔 CT</option><option>送排風機 FAN</option><option>變頻器 VFD</option><option>照明／插座</option><option selected>其他設備</option></select></div><div class="field"><label for="mode">輸入方式</label><select id="mode"><option value="A">額定電流 A</option><option value="kW">輸入消耗功率 kW</option><option value="kVA">視在功率 kVA</option><option value="HP">馬達 HP（依照片對照表）</option></select></div><div class="field"><label for="amount">數值（A／kW／kVA／HP）</label><input id="amount" type="number" min="0" step="any" inputmode="decimal" placeholder="例：23.8"></div><div class="field"><label for="supplyMode">本迴路供電（可與其他迴路不同）</label><select id="supplyMode"><option value="main3">三相｜沿用盤體線電壓</option><option value="single220">單相 220V｜380/220V盤取 L-N；220V三線盤取 L-L</option></select></div><div class="field" id="phaseConnectionBox"><label for="phaseConnection">220V 連接相別（平衡負載用）</label><select id="phaseConnection"><option value="A">A-N（或 A-B）</option><option value="B">B-N（或 B-C）</option><option value="C">C-N（或 C-A）</option></select></div><div class="field" id="poleField"><label for="poles">馬達極數（HP 對照表）</label><select id="poles"><option value="2">2P</option><option value="4" selected>4P</option></select></div><div class="field"><label for="pf">功率因數 PF（僅 kW）</label><input id="pf" type="number" min="0.01" max="1" step="0.01" value="0.85"></div><div class="field"><label for="circuitMaterial">本迴路電線種類（自動選徑）</label><select id="circuitMaterial"><option value="auto">沿用配電盤設定</option><option value="PEX">PEX／XLPE</option><option value="PVC">PVC</option></select></div><div class="field"><label for="wireCount">本迴路電源導線條數（獨立選擇）</label><select id="wireCount"><option value="auto">自動（依原配線表）</option><option value="1">1 條｜僅供特殊配置參考</option><option value="2">2 條</option><option value="3">3 條｜三相設備常用</option><option value="4">4 條｜含 N 線時常用</option></select></div><div class="field"><label for="starter">馬達啟動／MS 電磁開關</label><select id="starter"><option value="auto">自動判斷（建議）</option><option value="MS">需要 MS＋OL</option><option value="none">不需要外加 MS</option><option value="VFD" hidden>既有 VFD 迴路（保留舊資料）</option></select></div><!-- V17: 隱藏舊版 MS 容量欄，保留相同 ID 以相容既有案件及備份資料。 --><input id="msOverride" type="hidden" value=""><div class="field"><label for="nfbOverride">NFB AT 人工指定（可留空）</label><input id="nfbOverride" type="number" min="1" step="1" placeholder="留空自動選型"></div><div class="field"><label for="nfbBasis">本迴路 NFB 選型依據</label><select id="nfbBasis"><option value="panel">沿用盤體倍率（目前預設）</option><option value="1.25">額定電流 × 1.25（比較試算）</option><option value="1.5">額定電流 × 1.5（教材試算）</option><option value="manufacturer">原廠指定（必須人工填 NFB AT）</option></select></div><div class="field"><label for="mocp">原廠最大保護額定 MOCP／MOP（A，可空）</label><input id="mocp" type="number" min="0" step="any" placeholder="依型錄／設備銘牌填寫"></div><div class="field"><label for="breakerType">分路保護方式（自動初判／人工指定）</label><select id="breakerType"><option value="auto">自動初判（建議）</option><option value="unset">尚未確認（舊版／手動）</option><option value="NFB">NFB／MCCB（短路過電流保護）</option><option value="RCD">漏電保護（RCD／ELCB／RCBO，形式待確認）</option><option value="special">專用／原廠指定保護裝置</option></select></div><div class="field"><label for="installEnv">設備安裝環境（自動初判使用）</label><select id="installEnv"><option value="unknown">尚未確認</option><option value="indoor">一般室內</option><option value="outdoor">室外／雨線外</option><option value="wet">潮濕或易積水場所</option></select></div><div class="field"><label for="temporaryPower">供電用途</label><select id="temporaryPower"><option value="no">一般固定設備</option><option value="yes">施工臨時用電（需加強檢核）</option></select></div><div class="field"><label for="leakageMa">漏電保護動作電流（mA，若適用）</label><select id="leakageMa"><option value="">尚未指定</option><option value="30">30 mA</option><option value="100">100 mA</option><option value="300">300 mA</option><option value="500">500 mA</option><option value="other">其他（詳設備備註）</option></select></div><div id="protectionPreview" class="loadhelp" style="grid-column:1/-1" role="status" aria-live="polite">依設備類別、安裝環境自動初判；漏電動作電流需依適用法規與原廠資料確認。</div><div class="field"><label for="breakerIcu">斷路器 Icu 額定（kA，可空）</label><input id="breakerIcu" type="number" min="0" step="any" placeholder="依廠牌型號填入"></div><div class="field"><label for="faultCurrent">安裝點預估短路電流（kA，可空）</label><input id="faultCurrent" type="number" min="0" step="any" placeholder="由電氣設計計算提供"></div><div class="field"><label for="wireOverride">電源線徑／條數（完全手動覆寫，可留空）</label><input id="wireOverride" placeholder="例：PEX14x4；留空自動建議"></div><div class="field"><label for="groundOverride">接地線徑（手動，可留空）</label><input id="groundOverride" placeholder="例：G5.5；留空自動建議"></div><div class="field"><label for="conduitOverride">配管規格（手動，可留空）</label><input id="conduitOverride" placeholder="例：EMT(39)；留空自動建議"></div><div class="field"><label for="afOverride">分路 NFB AF 框架容量（可選填）</label><input id="afOverride" type="number" min="1" step="1" placeholder="例如 100；只供圖面顯示，須核對實際設備"></div><div class="field"><label for="auxControl">MS 後段控制裝置（參考 CAD 圖）</label><select id="auxControl"><option value="none">不另外繪製（預設）</option><option value="SWC">SWC（控制元件，依實際圖說）</option><option value="PD-SCR">PD ＋ SCR（依實際控制圖）</option><option value="custom">其他／待確認（依設備備註）</option></select></div><div class="field"><label for="cadRef">CAD 圖面來源／圖號（可選填）</label><input id="cadRef" maxlength="120" placeholder="例：漢翔水塔單線圖／E-01"></div><div class="field"><label for="cadReview">圖面核對狀態</label><select id="cadReview"><option value="pending">待核對 CAD／設備型錄</option><option value="matched">已由設計人員核對</option><option value="discrepancy">與 CAD 不一致／待修正</option></select></div><div class="field"><label for="remarks">設備備註</label><input id="remarks" placeholder="MCA / MOCP / 型錄 / 啟動方式"></div></div><p class="helper"><b>電源導線條數：</b>各迴路可在「本迴路電源導線條數」選擇自動／1／2／3／4 條，也可在第⑤明細表直接切換。例如三相設備型錄僅有三個電源端子，可將 PEX80×4 改為 PEX80×3；原線徑截面積不變。條數僅描述單組電源導線，<b>接地線 G 另列、不計入條數</b>；不是並聯組數，並聯回路需另行設計。三相設備選 1／2 條不構成完整三相電源，須人工確認；三相四線盤供三相設備採 3 條時，必須確認設備無須中性線。更改條數後配管須依實際根數及填充率覆核，不能將顯示結果直接作為施工設計。</p><p class="helper"><b>同盤 380V／220V：</b>盤體為 3φ4W 380V 時，三相 380V 與單相 220V（相線—中性線）可分迴路選用；220V 單相需指定 A-N、B-N 或 C-N 以便估算各相負載。3φ3W 220V 盤的單相 220V 則是線間供電（A-B／B-C／C-A）。<b>三相 220V 設備不可直接由 3φ4W 380/220V 盤供電，須另有適當變壓設備與設計。</b>照片 HP 表為三相馬達，不適用單相迴路。<br>單相線徑採您提供的 PVC 60°C／PEX 90°C「3 以下」安培容量表作初選，單相配管與接地配置須另外校核；總盤依最重相線電流作保守試算。混合負載仍需校核中性線、負載平衡與保護協調。</p><p class="helper"><b>同一盤可混用 PEX／PVC：</b>上方「配線型式」只設定新迴路的預設材質。每筆迴路可在此獨立選擇，也可新增後直接在第⑤明細表切換；更改後自動重算該迴路的線徑與配管，不影響其他迴路或 MAIN NFB 的主進線材質。</p><p class="helper">可以每個迴路單獨選 PEX 或 PVC，選擇後依教材第 31 頁自動重新查表；PEX 金屬管依紅筆註記，3φ3W 查 4 線欄、3φ4W 查 5 線欄；厚金屬管 RSG 僅選 82／104。PVC 管與其他計算不變；電源線、接地線、配管也可獨立指定，手動欄位留空才會使用自動建議。人工指定不代表已通過安培容量、電壓降、管徑填充率及法規檢核。以同一盤體的共同電壓、相數試算；各迴路可選用不同 PVC／PEX 線材。不同電壓或相數只在上方明確選擇的供電方式適用時可混用。</p><p class="helper"><b>變頻多聯主機 VRF：</b>已加入「設備類別」。廠商內建變頻的主機不預設外加 MS；NFB、MCA/MOCP、漏電保護及接線方式仍須按設備型錄確認。<b>相同設備快速複製：</b>請在第⑤迴路明細表點「複製設備」，會複製同盤的數值及配線設定、另建編號與名稱，再編輯核對即可。各配電盤資料仍彼此獨立。</p><div class="loadhelp"><b>V11 教材紅筆核對：</b>導線的 125% 檢核與分路 NFB 容量是不同事項。教材第9頁的 1.5 倍屬簡化估算；冰水主機若原廠給 MCA／MOCP 或指定斷路器，請選「原廠指定」並填 AT，不可把 125% 當成所有主機的固定 NFB 規則。第23、45頁的漏電保護類型與感度僅作選型提醒，未填者保留「待確認」。Icu 必須對照實際短路電流，不能用未知數字視為合格。接地極導線 GEC 與設備接地導線 EGC 也必須分開確認；目前顯示的 G 線不是接地極規格。</div><div class="loadhelp"><b>V12｜漢翔水塔 DWG 案例核對：</b>本工具不能直接解譯 AutoCAD DWG 原檔；請先由 AutoCAD 匯出 PDF，以 PDF 逐項確認主盤、分路、水塔馬達、MS／OL、保護開關、線徑、G 線與迴路編號。新增的「CAD 圖面來源／圖號」及「核對狀態」供案件追蹤，不代表已擷取 DWG 規格；未取得可讀圖面時一律標示待核對，不得以系統自動建議當成原始圖面尺寸。</div><p class="helper"><b>V18｜保護自動初判：</b>分路保護方式預設「自動初判」。請選擇設備類別、室內／室外／潮濕及是否施工臨時用電；系統依條件提供初步判斷，<b>不自動核定漏電 mA 或代替原廠規格</b>。選擇人工指定後保留個別迴路的設定。純 RCD／ELCB 不一定具有短路、過電流保護，須另外配置符合條件的保護裝置；VFD／VRF 等設備需核對漏電保護型式與洩漏電流。既有案件設定不強制改寫。</p><p class="helper"><b>V17｜MS 簡化：</b>只需選擇「自動判斷／需要 MS＋OL／不需要外加 MS」。取消在新增介面輸入 MS 廠牌型號及容量；既有資料仍保留以便備份。MS 容量、使用類別及 OL 整定值仍須依設備銘牌與原廠資料確認。舊版 VFD 迴路會保留原有設定。</p><div id="motorPreview" class="note">輸入 HP 後會顯示照片對照表的參考數值。</div><div class="actions"><button id="addBtn">＋ 新增迴路</button><button class="alt" id="cancelBtn">清空編輯欄位</button><span id="editState" class="muted"></span></div><p id="error" class="note hide" role="alert"></p></section>
<section class="panel"><div class="headrow"><h2>③ 配電盤總覽 <span class="tag">教材試算</span></h2><div class="actions noprint"><button id="saveBtn" class="alt">儲存到此裝置</button><button id="exportBtn" class="alt">匯出 JSON 備份</button><label class="upload">匯入 JSON<input class="hiddeninput" id="importFile" type="file" accept=".json,application/json"></label><button id="csvBtn" class="alt">下載 CSV 明細</button><button id="printBtn" class="alt">列印／存 PDF</button></div></div><div class="tiles"><div class="tile"><small>迴路數量</small><b id="totalCount">0</b></div><div class="tile"><small>迴路電流合計（未做需量折減）</small><b id="totalCurrent">0 A</b></div><div class="tile"><small>總開關試算需求</small><b id="mainNeed">— A</b></div><div class="tile"><small>總開關試選 AT</small><b id="mainNfb">—</b></div></div><p id="mainSpec" class="muted"></p><div class="note">第9頁教材：分路電線安培容量先核對 125% 與敷設修正；各設備 NFB 可另選 1.25／1.5 倍或原廠指定，兩者不等同。<br>教材「盤總開關」採用 <b>各迴路電流合計 + 最大單一迴路電流 × 0.5</b> 做初步估算，與分路「電流 × 1.5」不同；總開關、匯流排、短路啟斷、負載同時率及電纜配置仍需核對正式設計條件。</div></section>
<section class="panel editpanel"><h2>③-A 總盤 MAIN NFB・主進線設計 <span class="tag">自動／手動</span></h2><div class="grid">
<div class="field"><label for="mainMultiplier">最大單項負載加算（%）</label><select id="mainMultiplier"><option value="0.5" selected>50%｜教材公式</option><option value="0.25">25%｜比較試算</option><option value="0">0%｜純電流合計</option><option value="custom">自訂比例｜自行輸入 %</option></select><div class="field hide" id="customLoadBox"><label for="customLoadPercent">自訂加算比例（%）</label><input id="customLoadPercent" type="number" value="50" min="0" max="200" step="1" inputmode="decimal"></div><div id="loadHelp" class="loadhelp" aria-live="polite"></div></div>
<div class="field"><label for="mainAtOverride">MAIN NFB AT（留空自動）</label><input id="mainAtOverride" type="number" min="1" placeholder="自動選擇"></div>
<div class="field"><label for="mainAf">MAIN NFB AF（選填）</label><input id="mainAf" type="number" min="1" placeholder="依設備型錄填寫"></div>
<div class="field"><label for="mainMaterial">總盤進線材質（獨立於各分路）</label><select id="mainMaterial"><option value="auto">沿用盤體 PVC／PEX</option><option value="PEX">PEX／XLPE</option><option value="PVC">PVC</option></select></div>
<div id="mainMaterialHelp" class="loadhelp" style="grid-column:1/-1" aria-live="polite">選擇 PVC 或 PEX 後，主進線、接地線與配管依該材質的總盤配線表重算。手動欄位須留空，才會使用自動建議。</div>
<div class="field"><label for="mainWireOverride">主進線線徑（人工指定；留空自動）</label><input id="mainWireOverride" placeholder="例：PEX60×4"></div>
<div class="field"><label for="mainGroundOverride">總盤接地線（人工指定；留空自動）</label><input id="mainGroundOverride" placeholder="例：G14"></div>
<div class="field"><label for="mainConduitOverride">主進線配管（人工指定；留空自動）</label><input id="mainConduitOverride" placeholder="例：EMT(63)"></div>
<div class="field"><label for="busbarOverride">CU BUS BAR 銅排（留空依教材自動）</label><input id="busbarOverride" placeholder="留空自動查表，或輸入人工核定規格"><small id="busbarHint" class="muted">依教材第31頁銅排欄初選，仍須工程審核。</small></div>
</div><div class="actions noprint"><button id="resetMain" class="alt">恢復總盤自動建議</button></div>
<div class="resultmain" id="mainSummary" aria-live="polite"></div>
<p class="helper">總盤進線材質可獨立選擇 PVC／PEX，僅影響主進線自動選徑、接地與配管建議，不變更分路線材。人工指定欄位留空才會自動查表。總盤電流預設依教材「各分路電流合計＋最大單項電流×50%」估算，可調整為其他試算倍率；並非適用所有多馬達系統的法定設計公式。銅排欄留空時依教材第31頁「CU BUS BAR」對照表，按 MAIN NFB AT 提供初步參考規格；人工填寫可覆寫建議。教材查表不是銅排載流量或短路耐受能力的工程校核。所有手動值都會在圖面標示，最終須核對導線安培容量、溫度／群聚修正、壓降、馬達啟動與故障電流、NFB Icu/Ics、保護協調及接地方式。</p></section>
<section class="panel"><div class="headrow"><h2>④ 自動生成單線圖（示意）</h2><small class="muted">橫向可捲動；有馬達自動畫 MS＋OL（變頻迴路畫 VFD）；非完整保護協調圖</small></div><div class="diagram-shell" id="diagram"></div></section>
<section class="panel" id="cadReviewPanel"><div class="headrow"><h2>④-A CAD 工程式單線圖／負載表 <span class="tag">參照漢翔水塔範例</span></h2><small class="muted">不改原 ④ 的計算示意圖；僅呈現目前選取配電盤</small></div><p class="helper">案例照片為 ACP、3φ3W 220V、3 條分路；圖面標有 125AT／125AF、50AT／100AF、MS，以及 SWC／PD／SCR 等。此圖採目前資料繪製，<b>沒有提供的主開關、控制器實際接線、AF 與啟斷能力不會自行補值</b>。案例盤面標示 Ic&gt;15kA、接地 G8，僅供原圖辨識；本盤 Icu、接地及 NFB 保護要求仍須按案場核對。</p><div class="diagram-shell" id="cadDiagram"></div><div class="actions noprint"><button id="downloadCadSvg" class="alt" type="button">下載此盤工程示意 SVG</button></div><p class="helper">工程示意用於 CAD 核對，不是可直接施工的配電設計。圖面數值須與設備型錄、原始 CAD、保護協調及電氣設計審核一致。</p></section>
<section class="panel" id="topologyPanel"><div class="headrow"><h2>④-B 上游電源／變壓器／盤間供電關係 <span class="tag">跨盤示意・不合併 MAIN</span></h2><small class="muted">顯示目前案件已建立盤體與其供電關係；非正式供電系統圖</small></div><div id="topologyView" class="scroll"></div><p class="helper">本區不自動推定變壓器容量、盤體饋線線徑、上游開關容量或工程責任。若跨盤供電電壓不同，需有經確認的變壓器／供電系統；各盤分別計算，禁止把下游設備重複列為上游盤分路。</p></section>
<section class="panel"><h2>⑤ 迴路明細表（可編輯線徑、接地線與配管）</h2><div class="scroll"><table><thead><tr><th>迴路</th><th>設備／類別</th><th>輸入值</th><th>計算電流 A</th><th>NFB 需求／AT</th><th>馬達啟動／MS</th><th>電源線／接地線／配管<br><small>手動指定時顯示修改值</small></th><th>備註／狀態</th><th class="noprint">操作</th></tr></thead><tbody id="rows"></tbody></table></div><div id="empty" class="empty">目前沒有設備迴路，請在上方新增。</div></section>
<section class="panel"><h2>⑥ 圖面範圍及工程注意事項</h2><p class="muted">資料依您提供的《基本電工電氣、空調單線圖計算》教材：第 9、30 頁選型計算、第 31 頁三相配管配線規格、第 14 頁接地依據、第 35、43 頁功率公式；<b>不是正式電氣施工圖</b>。未包含 CT、PT、MS 控制線路、VFD 詳細主回路、電表、銅排校核、漏電保護、備援切換、線路壓降、短路電流、保護協調、配電系統接地方法與最新法規審查。電氣設備尤其馬達啟動器 MS（電磁接觸器及熱動過載電驛 OL）僅畫示意，不會依 NFB AT 直接決定 MS 容量，須按 AC-3 使用類別、馬達電壓及銘牌 FLA、起動方式選擇並確認 OL 整定。變頻器輸出側不能任意加裝／切換接觸器，須依製造商規定。馬達及變頻器應以設備銘牌／型錄 MCA、MOCP、額定電流及製造商要求優先校核。功率輸入時推算電流僅供估算。新增 HP 模式採使用者提供的「高效率三相馬達電流對照表」，限定 220V／380V 與 2P／4P；表中 kW 為馬達額定機械輸出功率，不是實際輸入耗電功率；輸入電功率僅用效率估算，不可代替現場實測、型錄或設備銘牌。<b>接地線預設依教材選型表顯示，亦可手動指定，但必須重新進行專業檢核</b>，不可僅以功率決定。線路超過教材範圍時不外推，請由電氣技師設計覆核。</p><p class="muted">紀錄保存在當前瀏覽器本機（localStorage），不會自動同步其他手機／電腦。建議每案匯出 JSON 備份；列印 PDF 可作為參考審閱稿。若透過 LINE 內建瀏覽器使用，資料保存可能不穩定，建議改以 Chrome / Safari 開啟。</p></section></main>
<script>
const PEX3={20:'5.5x3,G2.0 PVC(20)',30:'8x3,G2.0 PVC(28)',40:'PEX8x3,G5.5 EMT(31)',50:'PEX8x3,G5.5 EMT(31)',60:'PEX14x3,G5.5 EMT(31)',75:'PEX22x3,G8 EMT(39)',100:'PEX30x3,G8 EMT(51)',125:'PEX38x3,G14 EMT(51)',150:'PEX50x3,G14 EMT(51)',175:'PEX60x3,G14 EMT(63)',200:'PEX80x3,G14 EMT(63)',225:'PEX100x3,G22 EMT(75)',250:'PEX125x3,G22 EMT(75)',275:'PEX125x3,G22 EMT(75)',300:'PEX150x3,G22 EMT(75)',350:'PEX200x3,G22 RSG(82)',400:'PEX250x3,G22 RSG(104)',500:'PEX125x3-2,G38 EMT(75)-2',600:'PEX150x3-2,G38 EMT(75)-2',700:'PEX200x3-2,G50 RSG(82)-2',800:'PEX250x3-2,G50 RSG(104)-2',1000:'PEX200x3-3,G60 RSG(82)-3',1200:'PEX250x3-3,G80 RSG(104)-3'};
const PEX4={20:'5.5x4,G2.0 PVC(28)',30:'8x4,G2.0 PVC(28)',40:'PEX8x4,G5.5 EMT(31)',50:'PEX14x4,G5.5 EMT(39)',60:'PEX14x4,G5.5 EMT(39)',75:'PEX22x4,G8 EMT(51)',100:'PEX30x4,G8 EMT(51)',125:'PEX50x4,G14 EMT(63)',150:'PEX60x4,G14 EMT(63)',175:'PEX80x4,G14 EMT(75)',200:'PEX80x4,G14 EMT(75)',225:'PEX125x4,G22 RSG(82)',250:'PEX150x4,G22 RSG(82)',275:'PEX150x4,G22 RSG(82)',300:'PEX200x4,G22 RSG(104)',350:'PEX250x4,G22 RSG(104)',400:'PEX100x4-2,G22 EMT(75)-2',500:'PEX150x4-2,G38 RSG(82)-2',600:'PEX200x4-2,G38 RSG(104)-2',700:'PEX250x4-2,G50 RSG(104)-2',800:'PEX150x4-3,G50 RSG(82)-3',1000:'PEX250x4-3,G60 RSG(104)-3',1200:'PEX200x4-4,G80 RSG(104)-4'};
const PVC3={20:'PVC 5.5x3,G2.0 PVC(20)',30:'PVC 8x3,G2.0 PVC(28)',40:'PVC 14x3,G5.5 PVC(28)',50:'PVC 14x3,G5.5 PVC(28)',60:'PVC 22x3,G5.5 PVC(35)',75:'PVC 30x3,G8 PVC(41)',100:'PVC 50x3,G8 PVC(41)',125:'PVC 80x3,G14 PVC(52)',150:'PVC 100x3,G14 PVC(65)',175:'PVC 125x3,G14 PVC(65)',200:'PVC 150x3,G14 PVC(65)',225:'PVC 200x3,G22 PVC(80)',250:'PVC 200x3,G22 PVC(80)',275:'PVC 80x3-2,G22 PVC(52)-2',300:'PVC 100x3-2,G22 PVC(65)-2',350:'PVC 125x3-2,G22 PVC(65)-2',400:'PVC 150x3-2,G22 PVC(65)-2',500:'PVC 200x3-2,G38 PVC(80)-2',600:'PVC 150x3-3,G38 PVC(65)-3'};
const PVC4={20:'PVC 5.5x4,G2.0 PVC(28)',30:'PVC 8x4,G2.0 PVC(28)',40:'PVC 14x4,G5.5 PVC(28)',50:'PVC 22x4,G5.5 PVC(35)',60:'PVC 30x4,G5.5 PVC(41)',75:'PVC 38x4,G8 PVC(41)',100:'PVC 60x4,G8 PVC(52)',125:'PVC 80x4,G14 PVC(65)',150:'PVC 100x4,G14 PVC(65)',175:'PVC 150x4,G14 PVC(80)',200:'PVC 200x4,G14 PVC(80)',225:'PVC 200x4,G22 PVC(80)',250:'PVC 80x4-2,G22 PVC(65)-2',275:'PVC 100x4-2,G22 PVC(65)-2',300:'PVC 100x4-2,G22 PVC(65)-2',350:'PVC 150x4-2,G22 PVC(80)-2',400:'PVC 200x4-2,G22 PVC(80)-2',500:'PVC 150x4-3,G38 PVC(80)-3',600:'PVC 200x4-3,G38 PVC(80)-3'};

// 使用者提供的高效率三相馬達對照表（HP, 輸出kW, 2P/4P: 380V-A,220V-A,效率%）
const motors={
'0.25':{kw:.18,p2:[.5,.9,68.5],p4:[.6,1,71]},
'0.5':{kw:.37,p2:[.9,1.5,76],p4:[1,1.8,76.5]},
'1':{kw:.75,p2:[1.7,3,77.5],p4:[1.8,3,82]},
'2':{kw:1.5,p2:[3.2,5.5,83.5],p4:[3.3,5.7,83]},
'3':{kw:2.2,p2:[4.6,7.9,84.5],p4:[4.6,7.9,86.5]},
'5':{kw:3.7,p2:[7.3,13,87],p4:[7.7,13,86.5]},
'7.5':{kw:5.5,p2:[11,19,89],p4:[11,19,90]},
'10':{kw:7.5,p2:[14,25,88.5],p4:[15,25,90.5]},
'15':{kw:11,p2:[21,36,90],p4:[22,37,91]},
'20':{kw:15,p2:[28,48,90.5],p4:[29,51,89.5]},
'25':{kw:18.5,p2:[35,60,89.5],p4:[36,62,92]},
'30':{kw:22,p2:[40,70,91],p4:[42,73,92]},
'40':{kw:30,p2:[55,95,91],p4:[55,96,92]},
'50':{kw:37,p2:[68,117,92],p4:[72,125,92.5]},
'60':{kw:45,p2:[83,143,92],p4:[86,149,93]},
'75':{kw:55,p2:[100,172,93],p4:[103,178,93.5]},
'100':{kw:75,p2:[137,236,93],p4:[135,234,94]},
'125':{kw:90,p2:[162,279,94],p4:[165,256,94]}
};
function motorLookup(hp,poles,voltage){const m=motors[String(Number(hp))];if(!m||![220,380].includes(Number(voltage)))return null;const row=m['p'+poles];if(!row)return null;return {hp:Number(hp),outputKw:m.kw,current:row[voltage===380?0:1],eff:row[2],estimatedInputKw:m.kw/(row[2]/100)};}
function motorPreview(){let mode=$('mode').value,box=$('motorPreview');$('poleField').style.display=mode==='HP'?'':'none';box.style.display=mode==='HP'?'':'none';if(mode!=='HP')return;const m=motorLookup($('amount').value,$('poles').value,( $('supplyMode').value==='single220'?NaN:$('voltage').value ));box.textContent=m?`馬達表：${m.hp}HP／${$('poles').value}P／${$('voltage').value}V → 參考電流 ${m.current}A；額定輸出 ${m.outputKw}kW；效率 ${m.eff}%；估計輸入功率約 ${r2(m.estimatedInputKw)}kW（非實測耗電）。`:'請輸入照片表內的 HP：0.25、0.5、1、2、3、5、7.5、10、15、20、25、30、40、50、60、75、100、125；電壓限 220V 或 380V。';}
// PEX 金屬管：依使用者提供的教材表 222-1 / 222-2，導線數往右推一格。
// 三相三線按「4 線」欄；三相四線按「5 線」欄。厚金屬導線管(RSG)僅採 82 / 104。
// 表內數值為金屬管內徑(mm)；缺值不推估。PVC 配管完全沿用原本教材規格。
const PEX_METAL_CONDUIT={
 EMT:{'3w':{3.5:25,5.5:25,8:31,14:31,22:39,30:51,38:51,50:51,60:63,80:63,100:75,125:75,150:75,200:75,250:75},
      '4w':{3.5:25,5.5:31,8:31,14:39,22:51,30:51,38:51,50:63,60:63,80:75,100:75}},
 RSG:{'3w':{3.5:22,5.5:22,8:28,14:28,22:36,30:36,38:42,50:54,60:54,80:70,100:70,125:70,150:82,200:82,250:92,325:104},
      '4w':{3.5:22,5.5:28,8:28,14:36,22:42,30:42,38:54,50:54,60:70,80:70,100:70,125:82,150:82,200:92,250:104}}
};
function pexShiftedMetalPipe(spec,system){
 if(!spec)return spec;
 const metal=spec.match(/\b(EMT|RSG)\((\d+)\)(-\d+)?\s*$/);
 if(!metal)return spec; // PVC 管不套用金屬管換欄規則
 const wire=spec.match(/(?:PEX)?\s*(\d+(?:\.\d+)?)\s*[x×]\s*[34](?:-\d+)?/i);
 if(!wire)return spec;
 const pipe=metal[1],area=Number(wire[1]);
 const min=PEX_METAL_CONDUIT[pipe][system]?.[area];
 if(!min)return spec.replace(metal[0],'配管待設計確認');
 // RSG 按圖片左側「只選 82/104」；EMT 採對應金屬管表。
 const chosen=pipe==='RSG'?([82,104].find(x=>x>=min)):min;
 if(!chosen)return spec.replace(metal[0],'配管待設計確認');
 // 對照教材使用正確欄位；既有規格更大時不任意縮管。
 const existing=Number(metal[2]);
 const finalSize=pipe==='RSG'?([82,104].find(x=>x>=Math.max(chosen,existing))):Math.max(chosen,existing);
 if(!finalSize)return spec.replace(metal[0],'配管待設計確認');
 return spec.replace(metal[0],`${pipe}(${finalSize})${metal[3]||''}`);
}
const tables={PEX:{'3w':PEX3,'4w':PEX4},PVC:{'3w':PVC3,'4w':PVC4}};
// 單相 220V 支路：採使用者提供之「3 以下」安培容量欄供初步截面積選用。
// 仍須逐項檢查安裝、溫度、回路數、電壓降、接地線與管徑。
const ONE_PHASE_AMP={PVC:[[3.5,19],[5.5,28],[8,35],[14,51],[22,65],[30,80],[38,94],[50,108],[60,124],[80,145],[100,172],[125,194],[150,220],[200,251],[250,291],[325,329],[400,372],[500,407]],PEX:[[3.5,30],[5.5,39],[8,51],[14,74],[22,93],[30,116],[38,130],[50,155],[60,176],[80,208],[100,242],[125,277],[150,309],[200,359],[250,413],[325,471],[400,531],[500,581]]};
function effectiveSupply(c,s){const mode=c.supplyMode==='single220'?'single220':'main3';const valid=mode==='main3'||(s.system==='4w'&&s.voltage===380)||(s.system==='3w'&&s.voltage===220);return {mode,voltage:mode==='single220'?220:s.voltage,single:mode==='single220',valid,phase:['A','B','C'].includes(c.phaseConnection)?c.phaseConnection:'A'};}
function onePhaseGround(at){if(at<=20)return 2;if(at<=30)return 3.5;if(at<=60)return 5.5;if(at<=100)return 8;if(at<=200)return 14;if(at<=400)return 22;if(at<=600)return 38;return null;}
function onePhaseSpec(mat,at){const wire=ONE_PHASE_AMP[mat].find(row=>row[1]>=at),g=onePhaseGround(at);return wire?`${mat}${wire[0]}x2, ${g?'G'+g:'接地線待確認'} 配管待設計確認`:'單相線材超出內建表格';}
function supplyLabel(c,s){const v=effectiveSupply(c,s);return v.single?`1φ 220V ${s.system==='4w'?v.phase+'-N':({A:'A-B',B:'B-C',C:'C-A'}[v.phase])}`:`3φ ${s.voltage}V`;}
function syncSupplyForm(){const single=$('supplyMode').value==='single220';$('phaseConnectionBox').classList.toggle('hide',!single);const allowed=($('system').value==='4w'&&Number($('voltage').value)===380)||($('system').value==='3w'&&Number($('voltage').value)===220);$('phaseConnectionBox').querySelector('label').textContent=$('system').value==='4w'?'220V 相別（A-N／B-N／C-N）':'220V 線間（A-B／B-C／C-A）';for(const [i,opt] of Array.from($('phaseConnection').options).entries()){opt.textContent=($('system').value==='4w'?['A-N','B-N','C-N']:['A-B','B-C','C-A'])[i];}let warn=$('supplyWarning');if(!warn){warn=document.createElement('p');warn.id='supplyWarning';warn.className='helper';$('phaseConnectionBox').after(warn)}warn.textContent=single?(allowed?'單相 220V 將依所選相別計入總盤最重相負載，HP 模式不支援單相馬達。':'目前盤體無法直接供應所選單相 220V；請改盤體系統或另設適當變壓供電。'):'';warn.classList.toggle('hide',!single);}
const $=id=>document.getElementById(id);const esc=s=>String(s??'').replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
const key='hvac-single-line-record-v1';const workspaceKey='hvac-single-line-multipanel-v2';let circuits=[],editing=null;let workspace={version:2,activeId:null,boards:[]};let switchingBoard=false;
// 教育訓練教材第31頁 CU BUS BAR 對照欄：NFB AT -> 單片寬(mm)、厚(mm)、片數(每相)
// 僅為教材查表；沒有涵蓋敷設方式、溫升、短路耐受與接點校核。
const BUSBAR_REFERENCE={20:[12,2,1],30:[12,2,1],40:[12,2,1],50:[12,2,1],60:[12,2,1],75:[12,2,1],100:[12,2,1],125:[15,2,1],150:[15,3,1],175:[20,2,1],200:[20,3,1],225:[25,3,1],250:[25,3,1],275:[25,5,1],300:[30,3,1],350:[30,5,1],400:[40,5,1],500:[50,5,1],600:[60,5,1],700:[60,5,1],800:[60,8,1],1000:[60,10,1],1200:[80,10,1]};
function busbarFromAt(at){
 const v=BUSBAR_REFERENCE[Number(at)];
 return v?`CU BUS BAR ${v[0]}×${v[1]}mm－${v[2]}片/相`:null;
}
// CAD 銅排標示：規格(寬×厚mm-每相片數)-相數，例如 CU BUS BAR(30×5mm-1)-3
function formatBusbarCadLabel(a){
 const raw=String(a.busbar||'').trim();
 const phase=3; // 此系統目前的兩種盤體設定均為三相(3φ3W、3φ4W)
 const m=raw.match(/(?:CU\s*BUS\s*BAR\s*)?\(?\s*(\d+(?:\.\d+)?)\s*[×xX*]\s*(\d+(?:\.\d+)?)\s*(?:mm)?\s*[-－–]?\s*(\d+)\s*(?:片\s*\/\s*相)?\s*\)?/i);
 if(m)return `CU BUS BAR(${m[1]}×${m[2]}mm-${m[3]})-${phase}`;
 if(!raw||raw.includes('待人工確認')||raw.includes('查無教材'))return 'CU BUS BAR（規格待確認）';
 return raw; // 無法辨識的人工輸入保持原樣，避免誤改已核定規格
}
const settings=()=>({project:$('project').value.trim(),panelName:$('panelName').value.trim(),system:$('system').value,voltage:Number($('voltage').value),material:$('material').value,factor:Number($('factor').value),notes:$('notes').value.trim(),mainMultiplier:$('mainMultiplier').value==='custom'?Number($('customLoadPercent').value)/100:Number($('mainMultiplier').value),mainMultiplierMode:$('mainMultiplier').value,customLoadPercent:Number($('customLoadPercent').value),mainAtOverride:$('mainAtOverride').value.trim(),mainAf:$('mainAf').value.trim(),mainMaterial:$('mainMaterial').value,mainWireOverride:$('mainWireOverride').value.trim(),mainGroundOverride:$('mainGroundOverride').value.trim(),mainConduitOverride:$('mainConduitOverride').value.trim(),busbarOverride:$('busbarOverride').value.trim(),sourceType:$('sourceType').value.trim(),sourceBoard:$('sourceBoard').value.trim(),sourceName:$('sourceName').value.trim(),sourceBreaker:$('sourceBreaker').value.trim(),sourceFeeder:$('sourceFeeder').value.trim(),sourceVoltage:$('sourceVoltage').value.trim(),transformerName:$('transformerName').value.trim(),panelMaterial:$('panelMaterial').value.trim(),panelIcu:$('panelIcu').value.trim(),boundary:$('boundary').value.trim(),interfaceNotes:$('interfaceNotes').value.trim()});
const ratings=table=>Object.keys(table).map(Number).sort((a,b)=>a-b);
const r2=n=>Number.isFinite(n)?Number(n.toFixed(2)):0;
function starterType(c){if(['MS','VFD','none'].includes(c.starter))return c.starter;if(c.mode==='HP'||/泵|風機|FAN|馬達|水塔|空調箱|AHU|CT/i.test(c.kind||'')||/泵|馬達|風機|水塔|空調箱|AHU/i.test(c.equipment||''))return 'MS';return 'none';}
// V18：只做保護需求初步分類，不能取代法規與原廠規格判定。
function protectionAssessment(c){
 const kind=String(c.kind||'');const env=['indoor','outdoor','wet'].includes(c.installEnv)?c.installEnv:'unknown';
 const temporary=c.temporaryPower==='yes';
 const variable=/變頻|VRF|VFD/i.test(kind)||c.starter==='VFD';
 const manufacturer=/冰水主機|變頻多聯主機|VRF/i.test(kind)||variable;
 const motor=/泵|水塔|空調箱|AHU|FAN|風機|馬達/i.test(kind)||c.mode==='HP';
 let title='一般分路過電流保護（NFB／MCCB）為初步基礎';
 let detail='漏電保護需求仍待依安裝地點、保護目的與設備資料確認。';
 let needsRcd=false;
 if(temporary){needsRcd=true;title='施工臨時用電：需檢核法定漏電保護配置';detail='請依實際臨時用電條件確認漏電保護裝置型式、靈敏度及跳脫時間。';}
 else if(env==='wet'||env==='outdoor'){title='安裝環境需優先檢查漏電保護要求';detail='室外／潮濕不代表可固定套用某個 mA，需核對使用場所、設備型式及法規。';}
 else if(manufacturer){title='NFB／MCCB 與原廠專用保護規格優先核對';detail='需依型錄確認最大過電流保護、漏電保護型式及正常洩漏電流。';}
 if(variable)detail+=' 含變頻裝置：注意漏電保護型式與電磁干擾造成的誤動作。';
 if(motor)detail+=' 馬達的過載保護 MS／OL 或控制器仍須獨立確認。';
 if(env==='unknown'&&!temporary)detail+=' 安裝環境未確認。';
 return {title,detail,needsRcd,manufacturer,env,temporary};
}
function updateProtectionPreview(){
 const p=$('protectionPreview');if(!p)return;
 const c={kind:$('kind').value,starter:$('starter').value,mode:$('mode').value,installEnv:$('installEnv').value,temporaryPower:$('temporaryPower').value};
 const a=protectionAssessment(c);const manual=$('breakerType').value;
 const showLeak=manual==='RCD'||(manual==='auto'&&a.needsRcd);
 $('leakageMa').closest('.field').classList.toggle('hide',!showLeak);
 const leak=$('leakageMa').value;
 p.textContent=(manual==='auto'?'自動初判：'+a.title:manual==='unset'?'人工模式：保護方式尚未確認':manual==='NFB'?'人工指定：NFB／MCCB；漏電需求仍須查核':manual==='RCD'?'人工指定：漏電保護；同時須核對過電流保護':'人工指定：依原廠專用保護')+'。'+a.detail+(showLeak?' 漏電靈敏度：'+(leak?leak==='other'?'其他，詳備註':leak+'mA':'未核定，待確認')+'。':'');
}
function getCircuitResult(c,s){
 const amount=Number(c.amount),pf=Number(c.pf),sup=effectiveSupply(c,s),voltage=sup.voltage;
 const motor=c.mode==='HP'&&!sup.single?motorLookup(amount,c.poles||4,voltage):null;
 const divisor=sup.single?voltage:Math.sqrt(3)*voltage;
 const i=c.mode==='HP'?(motor?motor.current:NaN):c.mode==='A'?amount:c.mode==='kVA'?amount*1000/divisor:amount*1000/(divisor*pf);
 const basis=['1.25','1.5','manufacturer'].includes(c.nfbBasis)?c.nfbBasis:'panel';
 const factor=basis==='panel'?s.factor:basis==='manufacturer'?null:Number(basis);
 const need=Number.isFinite(i)&&factor!==null?i*factor:NaN,chosenMaterial=['PEX','PVC'].includes(c.circuitMaterial)?c.circuitMaterial:s.material;
 const table=tables[chosenMaterial][s.system];
 const options=ratings(table);const at=c.nfbOverride?Number(c.nfbOverride):(basis==='manufacturer'?null:options.find(n=>n>=need));
 let spec=sup.single?(at?onePhaseSpec(chosenMaterial,at):null):(table[at]||null);
 if(!sup.single&&chosenMaterial==='PEX')spec=pexShiftedMetalPipe(spec,s.system);
 const baselineCount=sup.single?2:(s.system==='4w'?4:3);
 const countOpt=[1,2,3,4].includes(Number(c.wireCount))?Number(c.wireCount):null;
 const selectedCount=countOpt||baselineCount;
 if(spec&&countOpt&&countOpt!==baselineCount){
   let pieces=splitSpec(spec);
   const originalLine=pieces[0];
   pieces[0]=originalLine.replace(/([x×])\s*([1-4])(?=\b|\s|$)/i,(_,sign,num)=>sign+selectedCount);
   // 自訂導線條數影響配管填充率：如非原始表格的條數，須人工核定配管。
   // 若有原管規格亦不得推定能直接施工。
   pieces[2]='配管待設計確認';
   spec=pieces[0]+', '+pieces[1]+' '+pieces[2];
 }
 let flags=[];
 const conductorBasis=Number.isFinite(i)?r2(i*1.25):NaN;
 flags.push('導線容量 125% 參考需求 '+conductorBasis+'A（須按實際安裝修正）；NFB 依 '+(basis==='panel'?'盤體倍率 ×'+s.factor:basis==='manufacturer'?'原廠指定':basis+' 倍試算')+'，兩者不得混用');
 if(basis==='manufacturer'&&!c.nfbOverride)flags.push('選擇原廠指定模式，但尚未輸入原廠 NFB AT');
 if(c.afOverride&&at&&Number(c.afOverride)<Number(at))flags.push('指定 AF 小於 AT，請檢查 NFB 框架');
 if(c.mocp&&at&&Number(at)>Number(c.mocp))flags.push('NFB AT 超過輸入的原廠 MOCP／MOP 上限，請核對');
 const assessment=protectionAssessment(c);
 if(c.breakerType==='auto'){flags.push('保護自動初判：'+assessment.title+'；'+assessment.detail);if(assessment.needsRcd)flags.push('需設漏電保護之初判：動作靈敏度與時間尚未由設計核定');}
 else if(c.breakerType==='unset'||!c.breakerType)flags.push('保護裝置 NFB／漏電／專用型式待確認');
 if(c.breakerType==='NFB'&&(assessment.needsRcd||assessment.env==='outdoor'||assessment.env==='wet'))flags.push('人工選 NFB：須另檢核漏電保護是否必須設置');
 if(c.breakerType==='special'&&assessment.needsRcd)flags.push('原廠保護仍須符合臨時用電漏電保護要求');
 if(c.breakerType==='RCD'){flags.push('需確認漏電裝置是否具過電流保護功能；純 RCD 不能取代分路短路保護');if(!c.leakageMa)flags.push('漏電動作電流尚未設定；不能以教材範例代替原廠／法規選型');}
 if(c.faultCurrent&&c.breakerIcu&&Number(c.breakerIcu)<Number(c.faultCurrent))flags.push('Icu 小於安裝點預估短路電流，請重新設計');
 if((c.faultCurrent&&!c.breakerIcu)||(c.breakerIcu&&!c.faultCurrent))flags.push('Icu／預估短路電流只輸入一項，尚未完成配對檢核');
 if(countOpt&&countOpt!==baselineCount)flags.push('電源線條數已改為 '+countOpt+' 條，配管填充率需重新核對（接地線另計）');
 if(countOpt&&countOpt<3&&!sup.single)flags.push('三相迴路僅 '+countOpt+' 條電源線不構成完整三相供電，需工程確認');
 if(countOpt===1&&sup.single)flags.push('單相迴路僅 1 條並非完整去回導線配置，需核對回路及中性線');
 if(countOpt===3&&!sup.single&&s.system==='4w')flags.push('3φ4W 盤採 3 條電源線：請確認該設備無中性線需求');
 if(!sup.valid)flags.push('此盤不能直接供應指定的單相220V，請重新設計供電');
 if(c.mode==='HP')flags.push(motor?'HP馬達參考表（輸出 '+motor.outputKw+'kW／估計輸入 '+r2(motor.estimatedInputKw)+'kW），非銘牌值':'HP馬達資料僅支援三相220/380V；單相不可使用此表');
 else if(c.mode!=='A')flags.push('換算電流，請核對設備型錄');
 if(sup.single)flags.push('單相支路按3以下安培表初選線徑；配管、接地、中性線及電壓降需設計確認');
 if(c.nfbOverride){flags.push('人工指定 AT');if(Number.isFinite(need)&&at<need)flags.push('指定 AT 小於本迴路選定倍率試算值');}
 if(!at)flags.push('超出教材表格');else if(!spec)flags.push('此 AT 無教材配線規格');
 const overrides=[c.wireOverride,c.groundOverride,c.conduitOverride].map(x=>String(x||'').trim());
 if(overrides.some(Boolean)){
   flags.push('含人工指定線材／配管，須由電氣專業人員覆核');
   const parts=splitSpec(spec);
   spec=[overrides[0]||parts[0],overrides[1]||parts[1],overrides[2]||parts[2]].join(' , ');
 }
 const starter=starterType(c);
 if(starter==='MS')flags.push('MS 接觸器 AC-3 容量及 OL 整定待依銘牌確認');
 if(starter==='VFD')flags.push('變頻迴路須依 VFD 廠商主回路與保護要求設計');
 return{i,need,at,spec,flags,chosenMaterial,motor,starter,supply:sup,basis,conductorBasis};
}
function validateSettings(s){return s.voltage>0&&s.factor>=1&&s.factor<=3&&tables[s.material]&&tables[s.material][s.system]}
function splitSpec(spec){if(!spec)return ['待設計','待設計','待設計'];let match=spec.match(/^(.*?),\s*(G[0-9.]+)\s+(.*)$/);return match?[match[1],match[2],match[3]]:[spec,'待確認','待確認'];}
function calcAll(){const s=settings();let list=circuits.map(c=>({...c,result:getCircuitResult(c,s)}));let total=list.reduce((v,c)=>v+(Number.isFinite(c.result.i)?c.result.i:0),0);let max=Math.max(0,...list.map(c=>Number.isFinite(c.result.i)?c.result.i:0));let multiplier=Number.isFinite(s.mainMultiplier)&&s.mainMultiplier>=0&&s.mainMultiplier<=2?s.mainMultiplier:.5;let phaseLoads={A:0,B:0,C:0};let mixed=list.some(c=>c.result.supply.single);
 for(const c of list){const i=Number.isFinite(c.result.i)?c.result.i:0;const sup=c.result.supply;if(!sup.single){phaseLoads.A+=i;phaseLoads.B+=i;phaseLoads.C+=i;}else if(s.system==='4w'){phaseLoads[sup.phase]+=i;}else{const pairs={A:['A','B'],B:['B','C'],C:['C','A']};for(const key of pairs[sup.phase])phaseLoads[key]+=i;}}
 let worst=Math.max(phaseLoads.A,phaseLoads.B,phaseLoads.C);
 let need=(mixed?worst:total)+max*multiplier;let mat=s.mainMaterial==='auto'?s.material:s.mainMaterial;let table=tables[mat][s.system];let autoAt=list.length?ratings(table).find(n=>n>=need):null;let at=s.mainAtOverride?Number(s.mainAtOverride):autoAt;let raw=at?table[at]:null;if(mat==='PEX')raw=pexShiftedMetalPipe(raw,s.system);let parts=splitSpec(raw);let mainWire=s.mainWireOverride||parts[0],mainGround=s.mainGroundOverride||parts[1],mainConduit=s.mainConduitOverride||parts[2];// V21: 進線線徑、接地及配管均由總盤進線材質查表；各項人工欄位仍可分別覆寫。
 let busbarAuto=busbarFromAt(at);let busbar=s.busbarOverride||busbarAuto||'查無教材對應規格，待人工確認';let busbarIsManual=!!s.busbarOverride;let warnings=[];if(s.mainWireOverride&&/^(?:PEX|PVC)/i.test(s.mainWireOverride)&&!new RegExp('^'+mat,'i').test(s.mainWireOverride.trim()))warnings.push('主進線手動規格與目前總盤材質不一致，請清除手動值或重新核對');if(!busbarAuto&&!busbarIsManual&&at)warnings.push('教材銅排表沒有 '+at+'AT 對應值，請人工核定');if(s.mainAtOverride&&at<need)warnings.push('人工指定總 NFB AT 低於總設計電流');if(s.mainAf&&Number(s.mainAf)<at)warnings.push('總盤 AF 低於 AT，請修正');if(!raw)warnings.push('教材中沒有此總盤 AT 對應之進線配線表');if(!autoAt)warnings.push('總盤電流超出教材自動查表範圍');if(mixed)warnings.push('含220V單相：主盤依最重相'+r2(worst)+'A 加算初估，請檢查相別分配、中性線與不平衡負載，正式設計仍須另行計算。');
 if(list.some(c=>!c.result.supply.valid))warnings.push('存在盤體無法直接供電的220V迴路');
 return {s,list,total,max,worst,phaseLoads,mixed,need,at,autoAt,mainSpec:raw,mainWire,mainGround,mainConduit,busbar,busbarAuto,busbarIsManual,mat,warnings};}

function uid(){return (typeof crypto!=='undefined'&&crypto.randomUUID)?crypto.randomUUID():'board-'+Date.now()+'-'+Math.random().toString(36).slice(2)}
function currentBoard(){return workspace.boards.find(b=>b.id===workspace.activeId)}
function boardLabel(b){return `${b.settings.project||'未命名案件'} ／ ${b.factory||'未分類廠別'} ／ ${b.settings.panelName||'未命名配電盤'}`}
function duplicateBoard(project,factory,panel,except){return workspace.boards.some(b=>b.id!==except&&b.settings.project===project&&b.factory===factory&&b.settings.panelName===panel)}
function persistCurrent(){let b=currentBoard();if(!b||switchingBoard)return; b.settings=settings();b.factory=$('factoryName').value.trim()||'未分類廠別';b.circuits=JSON.parse(JSON.stringify(circuits));}
function renderBoardSelector(){let select=$('boardSelect');select.replaceChildren();for(const b of workspace.boards){const opt=document.createElement('option');opt.value=b.id;opt.textContent=boardLabel(b)+'（'+b.circuits.length+' 迴路）';select.appendChild(opt)}select.value=workspace.activeId;renderBoardOverview();}
function renderBoardOverview(){const el=$('boardOverviewRows');if(!el)return;el.innerHTML=workspace.boards.map(b=>`<tr ${b.id===workspace.activeId?'style="background:#eee1ff"':''}><td>${esc(b.settings.project||'未命名')}</td><td>${esc(b.factory||'未分類')}</td><td><b>${esc(b.settings.panelName||'未命名')}</b>${b.id===workspace.activeId?'（目前）':''}</td><td>${b.circuits.length}</td><td><button class="alt" data-switch-board="${esc(b.id)}" ${b.id===workspace.activeId?'disabled':''}>切換此盤</button></td></tr>`).join('');}
function moveCircuit(i,targetId){const source=currentBoard(),target=workspace.boards.find(b=>b.id===targetId);if(!source||!target||source.id===target.id||!circuits[i])return;const c=circuits[i];if(target.settings.system!==settings().system||Number(target.settings.voltage)!==settings().voltage){if(!confirm('目標盤配電系統或電壓不同，搬移後須重新校核設備額定電壓與 NFB/線徑。仍要移動嗎？'))return;}if(!confirm(`把「${c.equipment}」移至「${boardLabel(target)}」？原盤不再列入此迴路及總 NFB。`))return;target.circuits.push(JSON.parse(JSON.stringify(c)));circuits.splice(i,1);clearForm();save();renderBoardSelector();refresh();}
// V10: 複製同一盤的設備；採獨立資料物件，避免修改副本時覆蓋原設備。
function nextCircuitNumber(){
 const occupied=new Set(circuits.map(c=>String(c.ckt||'').trim()));
 let n=1;
 while(occupied.has(String(n)))n++;
 return String(n);
}
function copyEquipmentName(name){
 const original=String(name||'設備').trim();
 // CH-1 / CT01 / AHU 2 等尾碼，優先產生同系列的下一個可用名稱。
 const m=original.match(/^(.*?)(\d+)(\s*)$/);
 const names=new Set(circuits.map(c=>String(c.equipment||'').trim()));
 if(m){
   const digits=m[2],prefix=m[1],space=m[3];
   const width=digits.length;
   let n=Number(digits)+1;
   for(let k=0;k<10000;k++,n++){
     const candidate=prefix+String(n).padStart(width,'0')+space;
     if(!names.has(candidate))return candidate;
   }
 }
 let result=original+'（複製）',n=2;
 while(names.has(result)){result=original+'（複製'+n+'）';n++;}
 return result;
}
function duplicateCircuit(i){
 const old=circuits[i];
 if(!old)return;
 if(circuits.length>=500){alert('同一配電盤最多 500 條迴路，無法繼續複製。');return;}
 const copy=JSON.parse(JSON.stringify(old));
 copy.id=uid();
 copy.ckt=nextCircuitNumber();
 copy.equipment=copyEquipmentName(old.equipment);
 // 型錄資料與手動指定規格會複製，提醒使用者確認第二台的實際額定值。
 copy.remarks=[String(copy.remarks||''),'複製自 '+old.equipment+'；請確認新設備型錄與容量'].filter(Boolean).join('；').slice(0,300);
 circuits.splice(i+1,0,copy);
 clearForm();
 save();renderBoardSelector();refresh();
 alert('已新增「'+copy.equipment+'」（迴路 '+copy.ckt+'），原設備沒有變動。請用「編輯」確認第二台的 HP／A、保護及線徑。');
}
function save(){try{persistCurrent();localStorage.setItem(workspaceKey,JSON.stringify(workspace));return true}catch(e){alert('此瀏覽器無法保存資料，請匯出「全部盤 JSON」備份。');return false}}
function switchBoard(id){let b=workspace.boards.find(x=>x.id===id);if(!b)return;persistCurrent();switchingBoard=true;workspace.activeId=id;setSettings(b.settings);$('factoryName').value=b.factory||'未分類廠別';circuits=JSON.parse(JSON.stringify(b.circuits));clearForm();switchingBoard=false;renderBoardSelector();refresh();save();}
function initializeWorkspace(){let saved=null;try{saved=JSON.parse(localStorage.getItem(workspaceKey)||'null')}catch(e){}if(saved&&saved.version===2&&Array.isArray(saved.boards)&&saved.boards.length){workspace={version:2,activeId:saved.activeId,boards:saved.boards.filter(x=>x&&x.id&&x.settings&&Array.isArray(x.circuits))};if(!workspace.boards.some(x=>x.id===workspace.activeId))workspace.activeId=workspace.boards[0]?.id;}if(!workspace.boards.length){let legacy=null;try{legacy=JSON.parse(localStorage.getItem(key)||'null')}catch(e){}let first={id:uid(),factory:'未分類廠別',settings:legacy?.settings&&typeof legacy.settings==='object'?legacy.settings:settings(),circuits:Array.isArray(legacy?.circuits)?legacy.circuits:[]};workspace.boards=[first];workspace.activeId=first.id;}let b=currentBoard();switchingBoard=true;setSettings(b.settings);$('factoryName').value=b.factory;circuits=JSON.parse(JSON.stringify(b.circuits));switchingBoard=false;renderBoardSelector();refresh();save();}
function createBoard(){persistCurrent();let project=prompt('案件名稱（同一案件可有多個廠別與盤）：',settings().project||'新案件');if(project===null)return;project=project.trim();if(!project){alert('案件名稱不可空白');return}let factory=prompt('廠別／棟別：','甲廠');if(factory===null)return;factory=factory.trim();if(!factory){alert('廠別不可空白');return}let panel=prompt('新配電盤名稱：','ACP-02');if(panel===null)return;panel=panel.trim();if(!panel){alert('盤名不可空白');return}if(duplicateBoard(project,factory,panel)){alert('相同案件、廠別、盤名已存在，請直接切換。');return}let s={...settings(),project,panelName:panel,mainAtOverride:'',mainAf:'',mainWireOverride:'',mainGroundOverride:'',mainConduitOverride:'',busbarOverride:''};let b={id:uid(),factory,settings:s,circuits:[]};workspace.boards.push(b);localStorage.setItem(workspaceKey,JSON.stringify(workspace));switchBoard(b.id);}
function renameBoard(){let b=currentBoard();if(!b)return;let newName=$('panelName').value.trim(),factory=$('factoryName').value.trim(),project=$('project').value.trim();if(!newName||!factory||!project){alert('案件、廠別與盤名都不可空白');return}if(duplicateBoard(project,factory,newName,b.id)){alert('相同案件、廠別與盤名已存在，請勿重複。');return}save();renderBoardSelector();alert('已更新目前盤名稱，設備紀錄保留。')}
function deleteBoard(){let b=currentBoard();if(!b||workspace.boards.length<2){alert('至少需保留一個盤。');return}if(!confirm('確定刪除 '+boardLabel(b)+' 及其 '+b.circuits.length+' 條迴路？建議先備份全部盤。'))return;workspace.boards=workspace.boards.filter(x=>x.id!==b.id);workspace.activeId=workspace.boards[0].id;let first=currentBoard();switchingBoard=true;setSettings(first.settings);$('factoryName').value=first.factory;circuits=JSON.parse(JSON.stringify(first.circuits));switchingBoard=false;clearForm();save();renderBoardSelector();refresh();}

const SUPPLY_NAMES={unknown:'待確認','3w220':'3φ3W 220V','4w380':'3φ4W 380/220V','3w380':'3φ3W 380V',other:'其他／變壓供電'};
function sourceBoardOptions(){
 const sel=$('sourceBoard'), prior=sel.value, active=currentBoard();
 if(!sel||!active)return;
 sel.innerHTML='<option value="">未指定／非同案件盤</option>';
 const seen=new Set([active.id]);
 function descendants(id){for(const b of workspace.boards){if(b.settings.sourceBoard===id&&!seen.has(b.id)){seen.add(b.id);descendants(b.id)}}}
 descendants(active.id);
 for(const b of workspace.boards){if(seen.has(b.id))continue;if(b.settings.project!==active.settings.project||b.factory!==active.factory)continue;
   const opt=document.createElement('option');opt.value=b.id;opt.textContent=b.settings.panelName+'｜'+b.factory;sel.appendChild(opt);}
 sel.value=[...sel.options].some(x=>x.value===prior)?prior:'';
}
function updateSupplyRelation(){
 const type=$('sourceType').value, id=$('sourceBoard').value, parent=workspace.boards.find(b=>b.id===id), thisS=settings();
 const label=type==='panel'?(parent?'上游盤：'+parent.settings.panelName:'尚未指定同案件上游盤'):
   type==='plugin'?'Plug-in／母線插接供電，來源和容量需確認':type==='transformer'?'由變壓器供電（變壓比需確認）':'外部供電／上游盤未建檔';
 const issues=[];
 if(type==='panel'&&!parent)issues.push('請選擇已建立的上游盤');
 if(parent&&type==='panel'&&(Number(parent.settings.voltage)!==Number(thisS.voltage)||parent.settings.system!==thisS.system)&&!thisS.transformerName)issues.push('上下游電壓或線制不同，需確認變壓器及實際供電方式');
 if(!thisS.sourceBreaker)issues.push('上游出線開關容量未核對');
 if(!thisS.sourceFeeder)issues.push('跨盤饋線規格未核對');
 if(thisS.boundary==='unset')issues.push('工程責任分界未確認');
 $('feedReview').innerHTML='<b>'+esc(label)+'</b>｜本盤：'+esc((thisS.system==='4w'?'3φ4W ':'3φ3W ')+thisS.voltage+'V')+'<div class="helper">'+(issues.length?'待核對：'+issues.map(esc).join('；'):'供電介面已填寫；仍須正式圖面與設備資料審核')+'</div>';
}
function renderTopology(){
 const dest=$('topologyView');if(!dest)return;
 const current=currentBoard();if(!current)return;
 const boards=workspace.boards.filter(b=>b.settings.project===current.settings.project);
 let html='<div class="topology-grid">';
 for(const b of boards){
  const s=b.settings,p=workspace.boards.find(q=>q.id===s.sourceBoard);
  const type=s.sourceType||'external';
  let from=type==='panel'?(p?p.factory+'／'+p.settings.panelName:'上游盤未指定'):type==='transformer'?'變壓器供電':type==='plugin'?'Plug-in／母線':'外部電源';
  const source=s.sourceName||'';
  html+='<div class="topology-card'+(b.id===current.id?' active':'')+'"><div class="topology-source">'+esc(from)+(source?'（'+esc(source)+'）':'')+'</div><div class="topology-arrow">↓　'+esc(s.sourceBreaker||'上游開關待核對')+'<div class="topology-feeder">'+esc(s.sourceFeeder||'饋線待核對')+'</div></div>'+(s.transformerName?'<div class="topology-transformer">TR：'+esc(s.transformerName)+'</div>':'')+'<div class="topology-board"><strong>'+esc(b.factory+'｜'+(s.panelName||'未命名盤'))+'</strong><div>'+esc((s.system==='4w'?'3φ4W ':'3φ3W ')+s.voltage+'V')+'｜'+esc(s.panelMaterial||'盤體材質待定')+'</div><div>獨立迴路 '+b.circuits.length+' 條｜Icu '+esc(s.panelIcu||'待確認')+' kA</div></div><div class="topology-boundary">'+esc(s.boundary==='split'?'機電／空調分界':s.boundary==='upstream'?'上游屬機電':s.boundary==='hvac'?'空調工程':s.boundary==='other'?'分界另註':'分界待確認')+'</div></div>';
 }
 html+='</div>';dest.innerHTML=html;
}
function refresh(){if(workspace.boards.length){persistCurrent();renderBoardOverview();}let a=calcAll();$('totalCount').textContent=a.list.length;$('totalCurrent').textContent=r2(a.mixed?a.worst:a.total)+' A'+(a.mixed?'（最重相）':'');$('mainNeed').textContent=a.list.length?r2(a.need)+' A':'—';$('mainNfb').textContent=a.at?a.at+' AT':a.list.length?'超出表格':'—';const help=$('mainMaterialHelp');if(help){const manual=['mainWireOverride','mainGroundOverride','mainConduitOverride'].filter(id=>$(id).value.trim());const all=a.mainSpec?splitSpec(a.mainSpec):['待設計','待設計','待設計'];const autoWire=all[0],autoGround=all[1],autoPipe=all[2];help.innerHTML='<b>目前總盤材質：'+esc(a.mat)+'</b>（盤體預設：'+esc(a.s.material)+'）<br>教材自動建議：<b>進線 '+esc(autoWire)+'｜接地 '+esc(autoGround)+'｜配管 '+esc(autoPipe)+'</b>'+(manual.length?'<br><span class="status">目前有 '+manual.length+' 項人工指定：'+esc(manual.map(id=>({mainWireOverride:'主進線',mainGroundOverride:'接地線',mainConduitOverride:'配管'})[id]).join('、'))+'，將優先顯示手動值；如要全部自動，請清空這些欄位。</span>':'<br>目前三項皆使用教材自動建議（未經正式工程校核）。');}
$('busbarHint').textContent=a.busbarIsManual?'人工指定：'+a.busbar+'（請依核定圖面確認）':a.busbarAuto?'教材查表建議：'+a.busbarAuto+'（尚未完成銅排工程校核）':'查無教材建議，請人工確認銅排';$('mainSpec').textContent=a.list.length?`廠別：${currentBoard()?.factory||'未分類廠別'}｜盤名：${a.s.panelName||'未命名'}｜${a.s.system==='4w'?'3φ4W':'3φ3W'} ${a.s.voltage}V｜主進線：${a.mainWire}；接地：${a.mainGround}；配管：${a.mainConduit}。`:'';$('mainSummary').innerHTML=a.list.length?`<div class="mainstats"><div><small>${a.mixed?'最重相負載（A/B/C）':'總負載電流'}</small><strong>${r2(a.mixed?a.worst:a.total)} A</strong></div><div><small>最大單項加算後</small><strong>${r2(a.need)} A</strong></div><div><small>MAIN NFB</small><strong>${a.at?esc(a.at)+' AT':'待設計'}${a.s.mainAf?' / '+esc(a.s.mainAf)+' AF':''}</strong></div><div><small>主進線材質</small><strong>${esc(a.mat)}</strong></div></div><div class="mainspec">${a.mixed?`單相分配：A=${r2(a.phaseLoads.A)}A、B=${r2(a.phaseLoads.B)}A、C=${r2(a.phaseLoads.C)}A；分路額定電流數值合計${r2(a.total)}A不能直接當成主盤電流。<br>`:''}進線：<b>${esc(a.mainWire)}</b>　｜　接地：<b>${esc(a.mainGround)}</b>　｜　配管：<b>${esc(a.mainConduit)}</b><div>銅排（${a.busbarIsManual?'人工指定':a.busbarAuto?'教材建議':'待確認'}）：<b>${esc(a.busbar)}</b></div>${a.warnings.length?'<div class="status">'+esc(a.warnings.join('；'))+'</div>':''}</div>`:'新增設備迴路後顯示總盤資料。';
$('empty').classList.toggle('hide',a.list.length>0);
$('rows').innerHTML=a.list.map((c,i)=>`<tr><td><b>${esc(c.ckt||String(i+1))}</b></td><td>${esc(c.equipment)}<div class="mini">${esc(c.kind)}</div></td><td>${esc(c.amount)} ${esc(c.mode)}<div class="mini"><b>${esc(supplyLabel(c,a.s))}</b></div><div class="mini">${c.mode==='kW'?'PF '+esc(c.pf):c.mode==='HP'?(esc(c.poles||4)+'P｜輸出 '+(c.result.motor?c.result.motor.outputKw:'—')+'kW｜估計輸入 '+(c.result.motor?r2(c.result.motor.estimatedInputKw):'—')+'kW'):''}</div></td><td>${r2(c.result.i)}</td><td>${Number.isFinite(c.result.need)?r2(c.result.need)+' A':'原廠核定'}<div><b>${c.result.at?esc(c.result.at)+' AT':'—'}</b></div></td><td>${c.result.starter==='MS'?'MS＋OL':c.result.starter==='VFD'?'VFD 變頻':'—'}<div class="mini">${c.result.starter==='MS'?'型號與 OL 整定待廠商確認':c.result.starter==='VFD'?'依廠商圖說':''}</div></td><td><label class="mini" for="rowWireMaterial-${i}">本迴路材質（可直接切換）</label><select id="rowWireMaterial-${i}" data-row-wire="${i}" aria-label="${esc(c.equipment)}的電源線材質" style="max-width:170px;min-height:34px;margin:3px 0 6px;font-size:13px"><option value="auto" ${(!c.circuitMaterial||c.circuitMaterial==='auto')?'selected':''}>沿用盤體（${esc(a.s.material)}）</option><option value="PEX" ${c.circuitMaterial==='PEX'?'selected':''}>PEX / XLPE</option><option value="PVC" ${c.circuitMaterial==='PVC'?'selected':''}>PVC</option></select><label class="mini" for="rowWireCount-${i}">電源線條數（可直接切換）</label><select id="rowWireCount-${i}" data-row-count="${i}" aria-label="${esc(c.equipment)}的電源線條數" style="max-width:170px;min-height:34px;margin:3px 0 6px;font-size:13px"><option value="auto" ${(!c.wireCount||c.wireCount==='auto')?'selected':''}>自動（沿用原表）</option>${[1,2,3,4].map(n=>`<option value="${n}" ${String(c.wireCount)===String(n)?'selected':''}>${n} 條</option>`).join('')}</select><div class="mini">目前使用：${esc(c.result.chosenMaterial)}（${c.circuitMaterial&&c.circuitMaterial!=="auto"?"迴路指定":"盤體預設"}）</div>${esc(c.result.spec||'教材無對應規格')}${[c.wireOverride,c.groundOverride,c.conduitOverride].some(Boolean)?'<div class="status">✎ 已手動調整</div>':''}</td><td><div class="mini">選型依據：${esc(c.result.basis==='panel'?'盤體 '+a.s.factor+' 倍':c.result.basis==='manufacturer'?'原廠指定':c.result.basis+' 倍')}</div><div class="mini">保護：${esc(c.breakerType==='auto'?'自動初判：'+protectionAssessment(c).title:(c.breakerType||'待確認'))} ${esc(c.leakageMa?c.leakageMa+'mA':'')}｜Icu：${esc(c.breakerIcu||'待確認')} kA｜MOCP：${esc(c.mocp||'未提供')} A</div><div class="mini">AF：${esc(c.afOverride||'待核對')}｜控制：${esc(c.auxControl||'none')}<br>CAD：${esc(c.cadRef||'未填圖號')}｜${esc(c.cadReview==='matched'?'設計已核對':c.cadReview==='discrepancy'?'待修正':'待核對')}</div><div class="mini">${esc(c.remarks)}</div><div class="status">${esc(c.result.flags.join('；'))}</div></td><td class="noprint"><button class="alt" data-edit="${i}">編輯</button><button class="alt" data-duplicate="${i}" title="複製本迴路所有設定，建立另一筆設備">複製設備</button><button class="danger" data-remove="${i}">刪除</button><div class="mini" style="margin-top:6px">移至其他盤</div><select aria-label="將${esc(c.equipment)}移至配電盤" data-move-select="${i}" style="max-width:170px;min-height:32px;font-size:12px"><option value="">選擇目標盤</option>${workspace.boards.filter(b=>b.id!==workspace.activeId).map(b=>`<option value="${esc(b.id)}">${esc(boardLabel(b))}</option>`).join('')}</select><button class="alt" data-move="${i}">確認移動</button></td></tr>`).join('');
renderDiagram(a);renderCadDiagram(a);sourceBoardOptions();updateSupplyRelation();renderTopology();updateLoadHelp();}
function renderDiagram(a){let n=a.list.length;if(!n){$('diagram').innerHTML='<div class="empty">新增設備後，這裡會自動出現配電盤的電力單線圖。</div>';return;}const cell=175,left=110,w=Math.max(690,left+cell*n+70),h=465;let branches=a.list.map((c,j)=>{let x=left+cell*j+cell/2, spec=c.result.spec||'查表不足',name=c.equipment.length>13?c.equipment.slice(0,12)+'…':c.equipment;return `<g><line x1="${x}" y1="177" x2="${x}" y2="216" stroke="#273848" stroke-width="2"/><circle cx="${x}" cy="224" r="7" fill="white" stroke="#273848" stroke-width="2"/><path d="M${x} 231 Q${x+26} 250 ${x} 273" fill="none" stroke="#273848" stroke-width="2"/><circle cx="${x}" cy="280" r="5" fill="white" stroke="#273848" stroke-width="2"/><line x1="${x}" y1="285" x2="${x}" y2="${c.result.starter==='none'?320:294}" stroke="#273848" stroke-width="2"/>${c.result.starter==='MS'?`<rect x="${x-25}" y="295" width="50" height="20" rx="2" fill="#edf7fd" stroke="#246b91" stroke-width="1.5"/><text x="${x}" y="309" text-anchor="middle" font-size="12" font-weight="bold">MS</text><line x1="${x}" y1="315" x2="${x}" y2="317" stroke="#273848"/><text x="${x+27}" y="318" font-size="10">OL</text>`:c.result.starter==='VFD'?`<rect x="${x-24}" y="295" width="48" height="20" rx="2" fill="#fff4e5" stroke="#b57924" stroke-width="1.5"/><text x="${x}" y="309" text-anchor="middle" font-size="11">VFD</text>`:''}<line x1="${x}" y1="${c.result.starter==='none'?320:317}" x2="${x}" y2="326" stroke="#273848" stroke-width="2"/><text x="${x+13}" y="242" font-size="13" font-weight="bold">${c.result.at?esc(c.result.at)+'AT':'待設計'}</text><text x="${x}" y="340" text-anchor="middle" font-size="13" font-weight="bold">${esc(c.ckt||j+1)}　${esc(name)}</text><text x="${x}" y="362" text-anchor="middle" font-size="12" fill="#415368">${r2(c.result.i)} A｜${esc(supplyLabel(c,a.s))}</text><text x="${x}" y="382" text-anchor="middle" font-size="11" fill="#415368">${esc(spec.slice(0,23))}</text><text x="${x}" y="401" text-anchor="middle" font-size="11" fill="#415368">${esc(spec.slice(23,46))}</text></g>`}).join('');let mainx=left+(cell*n)/2;let svg=`<svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 ${w} ${h}" width="${w}" height="${h}" role="img" aria-label="${esc(a.s.panelName)} 的電力單線示意圖"><rect width="${w}" height="${h}" fill="white"/><text x="25" y="30" font-size="18" font-weight="bold" fill="#183e5b">${esc(a.s.project||'工程名稱未填')}　｜　${esc(currentBoard()?.factory||'未分類廠別')}　｜　${esc(a.s.panelName||'ACP')}</text><text x="25" y="53" font-size="13" fill="#4b687a">${a.s.system==='4w'?'3φ4W':'3φ3W'} ${a.s.voltage}V${a.s.system==='4w'&&a.s.voltage===380?'（220V L-N 可分路）':''}　${esc(a.s.material)}　｜　教材初估，非施工圖</text><text x="${mainx+22}" y="76" font-size="13">FROM ${esc(a.s.sourceName||'上游電源（待核定）')}</text><line x1="${mainx}" y1="62" x2="${mainx}" y2="88" stroke="#23486a" stroke-width="3"/><circle cx="${mainx}" cy="93" r="6" fill="white" stroke="#23486a" stroke-width="2"/><path d="M${mainx} 99 Q${mainx+25} 117 ${mainx} 135" fill="none" stroke="#23486a" stroke-width="2"/><circle cx="${mainx}" cy="141" r="5" fill="white" stroke="#23486a" stroke-width="2"/><text x="${mainx+24}" y="118" font-weight="bold" font-size="14">MAIN ${a.at?a.at+'AT':'待設計'}${a.s.mainAf?' / '+esc(a.s.mainAf)+'AF':''}</text><line x1="${mainx}" y1="146" x2="${mainx}" y2="177" stroke="#23486a" stroke-width="3"/><line x1="${left+cell/2}" y1="177" x2="${left+cell*(n-.5)}" y2="177" stroke="#135e8a" stroke-width="5"/><text x="25" y="82" font-size="11" fill="#5e318a">進線：${esc(a.mainWire)}｜G：${esc(a.mainGround)}｜${esc(a.mainConduit)}</text><text x="25" y="100" font-size="11" fill="#5e318a">${esc(formatBusbarCadLabel(a))}</text>${branches}<line x1="25" y1="426" x2="${w-25}" y2="426" stroke="#5b976c" stroke-width="2"/><text x="29" y="418" font-size="12" fill="#438353">G.B. 接地母排（待設計）</text><text x="${w-20}" y="453" text-anchor="end" font-size="11" fill="#8b5163">注意：總盤與分路仍需正式審核</text></svg>`;$('diagram').innerHTML=svg;}

function renderCadDiagram(a){
 const dest=$('cadDiagram');if(!dest)return;
 const n=a.list.length;
 if(!n){dest.innerHTML='<div class="empty">本盤尚無迴路。請新增設備，才會顯示工程式單線圖及設備負載表。</div>';return;}
 const left=160, step=210, w=Math.max(850, left+step*n+80), h=660, ybus=112;
 const svgText=(x,y,val,size=12,anchor='middle',fill='#eff6fc')=>`<text x="${x}" y="${y}" font-size="${size}" text-anchor="${anchor}" fill="${fill}">${esc(String(val??''))}</text>`;
 const line=(x1,y1,x2,y2,width=2,color='#dbe5ed')=>`<line x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" stroke="${color}" stroke-width="${width}"/>`;
 const branches=a.list.map((c,j)=>{
  const x=left+step*j+step/2;
  const af=c.afOverride?Number(c.afOverride):null,at=c.result.at;
  const name=c.equipment||'未命名設備',ctrl=c.auxControl||'none';
  const r=c.result;const spec=String(r.spec||'配線待設計');
  const rows={};
  let out=line(x,ybus,x,151)+`<circle cx="${x}" cy="153" r="7" fill="#202b38" stroke="#e5f0fb" stroke-width="2"/><path d="M${x} 160 Q${x+32} 180 ${x} 208" fill="none" stroke="#e5f0fb" stroke-width="2"/><circle cx="${x}" cy="210" r="6" fill="#202b38" stroke="#e5f0fb" stroke-width="2"/>`;
  out+=svgText(x+25,171,at?at+'AT':'待核對 AT',13,'start');out+=svgText(x+25,191,af?af+'AF':'AF待確認',11,'start','#ffdf9a');
  out+=line(x,216,x,237);
  if(r.starter==='MS'){out+=`<rect x="${x-26}" y="238" width="52" height="26" stroke="#e5f0fb" fill="none"/>`+svgText(x,256,'MS',14);out+=`<rect x="${x-23}" y="270" width="46" height="23" stroke="#e5f0fb" fill="none"/>`+svgText(x,286,'OL',11);}
  else if(r.starter==='VFD'){out+=`<rect x="${x-29}" y="242" width="58" height="32" stroke="#ffd085" fill="none"/>`+svgText(x,263,'VFD',13);}
  else out+=svgText(x+18,256,'無外加 MS',10,'start','#ffdf9a');
  out+=line(x,r.starter==='MS'?293:276,x,308);
  if(ctrl==='SWC'){out+=`<rect x="${x-30}" y="311" width="60" height="30" stroke="#e5f0fb" fill="none"/>`+svgText(x,332,'SWC',12);}
  else if(ctrl==='PD-SCR'){out+=`<rect x="${x-31}" y="304" width="62" height="25" stroke="#e5f0fb" fill="none"/><rect x="${x-31}" y="336" width="62" height="25" stroke="#e5f0fb" fill="none"/>`+svgText(x,321,'PD',12)+svgText(x,354,'SCR',12);}
  else if(ctrl==='custom'){out+=svgText(x,332,'控制待核對',11,'middle','#ffdf9a');}
  out+=line(x,ctrl==='PD-SCR'?361:342,x,409);
  out+=svgText(x,430,c.ckt||j+1,12);
  out+=svgText(x,448,name.length>17?name.slice(0,16)+'…':name,13);
  out+=svgText(x,468,c.mode==='HP'?`${c.amount} HP ｜ ${r2(r.i)} A`:`${r2(r.i)} A`,11);
  out+=svgText(x,488,esc(spec).length>26?spec.slice(0,26):spec,10,'middle','#b9cce0');
  out+=svgText(x,505,spec.length>26?spec.slice(26,53):'',10,'middle','#b9cce0');
  return out;
 }).join('');
 const busEnd=left+step*(n-.5), busStart=left+step/2;
 const tableY=529;let chart=`<rect x="25" y="${tableY-13}" width="${w-50}" height="124" fill="none" stroke="#7d9bb7"/>`;
 for(let j=0;j<4;j++){chart+=line(25,tableY+j*31-13,w-25,tableY+j*31-13,1,'#7d9bb7');}
 chart+=line(165,tableY-13,165,tableY+111,1,'#7d9bb7');
 [['迴路',0],['電流 A',31],['功率輸入',62],['設備/備註',93]].forEach(v=>{chart+=svgText(36,tableY+v[1]+6,v[0],12,'start','#dfeaf5')});
 a.list.forEach((c,j)=>{let x=left+step*j+step/2,r=c.result,kw=c.mode==='kW'?`${c.amount} kW`:c.mode==='kVA'?`${c.amount} kVA`:c.mode==='HP'?`${c.amount} HP`:'—';chart+=svgText(x,tableY+6,c.ckt||j+1)+svgText(x,tableY+37,r2(r.i)) +svgText(x,tableY+68,kw,11)+svgText(x,tableY+99,c.equipment.length>13?c.equipment.slice(0,13)+'…':c.equipment,10);});
 const svg=`<svg xmlns="http://www.w3.org/2000/svg" width="${w}" height="${h}" viewBox="0 0 ${w} ${h}" role="img" aria-label="${esc(a.s.panelName||'配電盤')} CAD工程對照單線圖"><rect width="${w}" height="${h}" fill="#202b38"/><rect x="18" y="18" width="${w-36}" height="495" fill="none" stroke="#304feb" stroke-width="2"/>${svgText(40,46,a.s.panelName||'ACP',22,'start')}${svgText(40,68,`${a.s.system==='3w'?'3φ3W':'3φ4W'} ${a.s.voltage}V`,15,'start')}${svgText(40,89,'分路 Icu：依安裝點短路電流核定',11,'start','#ffdf9a')}${line(busStart,ybus,busEnd,ybus,4,'#4473ba')}${branches}${chart}${svgText(w-40,652,'依 CAD 案例對照排版・分路與保護需設計確認',12,'end','#b9cce0')}</svg>`;
 dest.innerHTML=svg;
}

function clearForm(){editing=null;['ckt','equipment','amount','remarks','nfbOverride','wireOverride','groundOverride','conduitOverride','msOverride','mocp','breakerIcu','faultCurrent','cadRef','afOverride'].forEach(id=>$(id).value='');$('cadReview').value='pending';$('auxControl').value='none';$('wireCount').value='auto';$('kind').value='其他設備';$('mode').value='A';$('pf').value='0.85';$('poles').value='4';$('supplyMode').value='main3';$('phaseConnection').value='A';syncSupplyForm();motorPreview();$('circuitMaterial').value='auto';$('starter').value='auto';$('nfbBasis').value='panel';$('breakerType').value='auto';$('leakageMa').value='';$('installEnv').value='unknown';$('temporaryPower').value='no';updateProtectionPreview();$('addBtn').textContent='＋ 新增迴路';$('editState').textContent='';$('error').classList.add('hide')}
function error(msg){$('error').textContent=msg;$('error').classList.remove('hide')}
function add(){const s=settings();if(!validateSettings(s)){error('請先確認配電系統與 NFB 倍率（1 至 3）。');return}let c={id:editing===null?(crypto.randomUUID?crypto.randomUUID():String(Date.now())+'-'+Math.random()):circuits[editing].id,ckt:$('ckt').value.trim()||String(editing===null?circuits.length+1:editing+1),equipment:$('equipment').value.trim(),kind:$('kind').value,mode:$('mode').value,amount:Number($('amount').value),pf:Number($('pf').value),poles:Number($('poles').value),supplyMode:$('supplyMode').value,phaseConnection:$('phaseConnection').value,circuitMaterial:$('circuitMaterial').value,wireCount:$('wireCount').value,starter:$('starter').value,nfbBasis:$('nfbBasis').value,mocp:$('mocp').value.trim(),breakerType:$('breakerType').value,leakageMa:$('leakageMa').value,installEnv:$('installEnv').value,temporaryPower:$('temporaryPower').value,breakerIcu:$('breakerIcu').value.trim(),faultCurrent:$('faultCurrent').value.trim(),msOverride:$('msOverride').value.trim(),nfbOverride:$('nfbOverride').value.trim()?Number($('nfbOverride').value):null,remarks:$('remarks').value.trim(),afOverride:$('afOverride').value.trim(),auxControl:$('auxControl').value,cadRef:$('cadRef').value.trim(),cadReview:$('cadReview').value,wireOverride:$('wireOverride').value.trim(),groundOverride:$('groundOverride').value.trim(),conduitOverride:$('conduitOverride').value.trim()};if(!c.equipment||!Number.isFinite(c.amount)||c.amount<=0||(c.mode==='kW'&&(!Number.isFinite(c.pf)||c.pf<=0||c.pf>1))||(c.nfbOverride!==null&&(!Number.isFinite(c.nfbOverride)||c.nfbOverride<=0))){error('請輸入設備名稱、正確的正數電流／功率；輸入 kW 時 PF 需大於 0 且不超過 1。');return;}if((c.nfbBasis==='manufacturer'&&!c.nfbOverride)||[c.mocp,c.breakerIcu,c.faultCurrent,c.afOverride].some(v=>v!==''&&(!Number.isFinite(Number(v))||Number(v)<=0))){error('原廠指定模式請填入 NFB AT；MOCP、Icu、預估短路電流若有填寫須為正數。');return;}if([c.wireOverride,c.groundOverride,c.conduitOverride].some(x=>x.length>90)){error('線徑／接地／配管的手動文字不得超過 90 字。');return;}if(!effectiveSupply(c,s).valid){error('目前盤體不能直接供應220V單相，請使用3φ4W 380/220V或3φ3W 220V盤。');return;}if(c.mode==='HP'&&effectiveSupply(c,s).single){error('照片馬達HP表僅適用三相馬達；單相設備請輸入A、kW或kVA。');return;}if(c.mode==='HP'&&!motorLookup(c.amount,c.poles,s.voltage)){error('HP 模式只支援照片表上的馬力規格，並限電壓 220V／380V。');return;}if(editing===null)circuits.push(c);else circuits[editing]=c;clearForm();save();refresh();}
function download(name,text,type){const blob=new Blob([text],{type});let url=URL.createObjectURL(blob),a=document.createElement('a');a.href=url;a.download=name;document.body.appendChild(a);a.click();a.remove();setTimeout(()=>URL.revokeObjectURL(url),2000)}
function safeName(s){return (s||'電力單線圖').replace(/[\\/:*?"<>|]/g,'_').slice(0,50)}
function csv(){const a=calcAll(),head=['迴路','設備','類別','輸入模式','輸入值','PF','極數P','啟動方式','MS規格','馬達輸出kW','估計輸入kW','供電相數電壓','單相接線相別','線材種類','電源線條數','電流A','NFB需求A','選型AT','配管配線（含人工指定）','電源線人工指定','接地線人工指定','配管人工指定','設備備註','NFB選型依據','125%導線參考電流(A)','MOCP(A)','保護種類','安裝環境','施工臨時用電','漏電靈敏度(mA)','Icu(kA)','預估短路(kA)','CAD圖號','CAD核對狀態','NFB_AF','MS後控制元件','檢核提示'];const data=a.list.map(c=>[c.ckt,c.equipment,c.kind,c.mode,c.amount,c.pf,c.poles||"",c.result.starter,c.msOverride||'',c.result.motor?.outputKw||"",c.result.motor?r2(c.result.motor.estimatedInputKw):"",supplyLabel(c,a.s),c.phaseConnection||'',c.result.chosenMaterial,c.wireCount||'auto',r2(c.result.i),r2(c.result.need),c.result.at||'',c.result.spec||'',c.wireOverride||'',c.groundOverride||'',c.conduitOverride||'',c.remarks,c.nfbBasis||'panel',c.result.conductorBasis,c.mocp||'',c.breakerType||'unset',c.installEnv||'unknown',c.temporaryPower||'no',c.leakageMa||'',c.breakerIcu||'',c.faultCurrent||'',c.cadRef||'',c.cadReview||'pending',c.afOverride||'',c.auxControl||'none',c.result.flags.join('；')]);download(safeName(a.s.panelName)+'_迴路表.csv','\uFEFF'+[head,...data].map(row=>row.map(x=>'"'+String(x??'').replace(/"/g,'""')+'"').join(',')).join('\r\n'),'text/csv;charset=utf-8')}
function setSettings(s){['project','panelName','system','voltage','material','factor','notes','mainMultiplier','customLoadPercent','mainAtOverride','mainAf','mainWireOverride','mainGroundOverride','mainConduitOverride','busbarOverride','sourceType','sourceBoard','sourceName','sourceBreaker','sourceFeeder','sourceVoltage','transformerName','panelMaterial','panelIcu','boundary','interfaceNotes'].forEach(k=>{if(s[k]!==undefined&&$(k))$(k).value=s[k]})}
function updateLoadHelp(){const mode=$('mainMultiplier').value;const box=$('customLoadBox');box.classList.toggle('hide',mode!=='custom');const pct=mode==='custom'?Math.max(0,Number($('customLoadPercent').value)||0):Number(mode)*100;const info=mode==='0.5'?'50%（教材公式）：各分路額定電流合計，再加上最大單一迴路電流的 50%，用於本教材的主盤初步估算。':mode==='0.25'?'25%（比較試算）：各分路電流合計，再加上最大單一迴路電流的 25%。僅供方案比較，非通用法規固定值。':mode==='0'?'0%（純負載合計）：只加總各分路設備電流，不額外增加最大單項負載；不代表正式主開關可直接按此容量選用。':`自訂比例（${pct}%）：額外加算最大單一迴路電流的 ${pct}%，供設計者做情境試算；比例需依設備及設計條件核定。`;const a=calcAll();$('loadHelp').innerHTML=`<b>選項說明：</b>${info}<div class="calc-example">計算式：${a.mixed?'最重相線電流 '+r2(a.worst)+' A（A='+r2(a.phaseLoads.A)+' / B='+r2(a.phaseLoads.B)+' / C='+r2(a.phaseLoads.C)+'）':'各分路電流合計 '+r2(a.total)+' A'} ＋ 最大單項 ${r2(a.max)} A × ${pct}% ＝ <b>${r2(a.need)} A</b></div><div class="caution">提醒：主盤 NFB 不等於分路 NFB 額定電流直接加總。多馬達負載、啟動方式、同時率、導線容量與短路保護均須由電氣專業人員確認。</div>`;}
function loadData(v){if(!v||!Array.isArray(v.circuits)||typeof v.settings!=='object')throw Error('JSON 格式不符合本工具的備份格式');if(v.circuits.length>500)throw Error('迴路過多，請確認檔案');let s=v.settings;if(!['3w','4w'].includes(s.system)||!['PEX','PVC'].includes(s.material)||![220,380,440].includes(Number(s.voltage))||!Number.isFinite(Number(s.factor))||Number(s.factor)<1||Number(s.factor)>3)throw Error('盤體設定無效');let cs=v.circuits.map(c=>({id:String(c.id||''),ckt:String(c.ckt||'').slice(0,30),equipment:String(c.equipment||'').slice(0,160),kind:(String(c.kind||'').trim()==='冰水泵 CHWP'?'冰水泵 CHP':String(c.kind||'')).slice(0,100),mode:c.mode,amount:Number(c.amount),pf:Number(c.pf),poles:Number(c.poles||4),supplyMode:c.supplyMode==='single220'?'single220':'main3',phaseConnection:['A','B','C'].includes(c.phaseConnection)?c.phaseConnection:'A',circuitMaterial:['PEX','PVC'].includes(c.circuitMaterial)?c.circuitMaterial:'auto',wireCount:[1,2,3,4].includes(Number(c.wireCount))?String(c.wireCount):'auto',starter:['auto','MS','VFD','none'].includes(c.starter)?c.starter:'auto',nfbBasis:['panel','1.25','1.5','manufacturer'].includes(c.nfbBasis)?c.nfbBasis:'panel',mocp:String(c.mocp||'').slice(0,20),breakerType:['auto','unset','NFB','RCD','special'].includes(c.breakerType)?c.breakerType:'unset',installEnv:['unknown','indoor','outdoor','wet'].includes(c.installEnv)?c.installEnv:'unknown',temporaryPower:c.temporaryPower==='yes'?'yes':'no',leakageMa:['','30','100','300','500','other'].includes(String(c.leakageMa||''))?String(c.leakageMa||''):'',breakerIcu:String(c.breakerIcu||'').slice(0,20),faultCurrent:String(c.faultCurrent||'').slice(0,20),msOverride:String(c.msOverride||'').slice(0,80),nfbOverride:c.nfbOverride===null||c.nfbOverride===undefined?null:Number(c.nfbOverride),remarks:String(c.remarks||'').slice(0,300),afOverride:String(c.afOverride||'').slice(0,12),auxControl:['none','SWC','PD-SCR','custom'].includes(c.auxControl)?c.auxControl:'none',cadRef:String(c.cadRef||'').slice(0,120),cadReview:['pending','matched','discrepancy'].includes(c.cadReview)?c.cadReview:'pending',wireOverride:String(c.wireOverride||'').slice(0,90),groundOverride:String(c.groundOverride||'').slice(0,90),conduitOverride:String(c.conduitOverride||'').slice(0,90)}));if(cs.some(c=>!['A','kW','kVA','HP'].includes(c.mode)||!c.equipment||!Number.isFinite(c.amount)||c.amount<=0||(c.mode==='kW'&&(!Number.isFinite(c.pf)||c.pf<=0||c.pf>1))))throw Error('有不正確的迴路資料');setSettings(s);if(s.mainMultiplierMode==='custom')$('mainMultiplier').value='custom';circuits=cs;clearForm();refresh();save();}
['mode','amount','poles','voltage','supplyMode'].forEach(id=>$(id).addEventListener('input',motorPreview));['supplyMode','system','voltage'].forEach(id=>$(id).addEventListener('change',()=>{syncSupplyForm();motorPreview()}));syncSupplyForm();motorPreview();$('downloadCadSvg').onclick=()=>{const svg=$('cadDiagram').querySelector('svg');if(!svg){alert('請先新增迴路');return;}download(safeName(settings().panelName)+'_CAD工程示意.svg','<?xml version="1.0" encoding="UTF-8"?>\n'+svg.outerHTML,'image/svg+xml;charset=utf-8')};$('addBtn').onclick=add;$('cancelBtn').onclick=clearForm;$('rows').onclick=e=>{const edit=e.target.closest('[data-edit]'),remove=e.target.closest('[data-remove]'),move=e.target.closest('[data-move]'),duplicate=e.target.closest('[data-duplicate]');if(duplicate){duplicateCircuit(Number(duplicate.dataset.duplicate));return;}if(move){let i=Number(move.dataset.move),to=$('rows').querySelector('[data-move-select="'+i+'"]')?.value;if(!to){alert('請先選擇目標配電盤；若沒有其他盤，請先按「＋ 新建配電盤」。');return;}moveCircuit(i,to);return;}if(edit){let i=Number(edit.dataset.edit),c=circuits[i];editing=i;['ckt','equipment','kind','mode','amount','pf','poles','supplyMode','phaseConnection','circuitMaterial','wireCount','starter','msOverride','nfbOverride','wireOverride','groundOverride','conduitOverride','remarks','nfbBasis','mocp','breakerType','leakageMa','installEnv','temporaryPower','breakerIcu','faultCurrent','cadRef','cadReview','afOverride','auxControl'].forEach(k=>$(k).value=(k==='auxControl'?(c[k]||'none'):k==='wireCount'?(c[k]||'auto'):k==='nfbBasis'?(c[k]||'panel'):k==='breakerType'?(c[k]||'unset'):k==='installEnv'?(c[k]||'unknown'):k==='temporaryPower'?(c[k]||'no'):(k==='cadReview'?(c[k]||'pending'):(c[k]??''))));syncSupplyForm();motorPreview();updateProtectionPreview();$('addBtn').textContent='✓ 更新此迴路';$('editState').textContent='正在編輯：'+c.equipment;window.scrollTo({top:$('ckt').getBoundingClientRect().top+window.scrollY-90,behavior:'smooth'});}if(remove){let i=Number(remove.dataset.remove);if(confirm('確定刪除此迴路：'+circuits[i].equipment+'？')){circuits.splice(i,1);clearForm();save();refresh()}}};
// V7: 每條分路在明細表直接指定 PEX 或 PVC；只修改該迴路，不更動其他設定。
$('rows').addEventListener('change',e=>{
 const countSelect=e.target.closest('[data-row-count]');
 if(countSelect){
   const i=Number(countSelect.dataset.rowCount),c=circuits[i];
   if(!c)return;
   const next=countSelect.value;
   if(next!=='auto'&&![1,2,3,4].includes(Number(next))){refresh();return;}
   if(c.wireOverride&&next!==(c.wireCount||'auto')){
     if(!confirm('此迴路已有手動輸入的電源線徑／條數。切換獨立條數時，是否清除手動電源線設定，改採自動線徑＋新條數？')){refresh();return;}
     c.wireOverride='';
     if(editing===i)$('wireOverride').value='';
   }
   c.wireCount=next;
   if(editing===i)$('wireCount').value=next;
   save();refresh();return;
 }
 const selector=e.target.closest('[data-row-wire]');if(!selector)return;
 const i=Number(selector.dataset.rowWire),c=circuits[i];if(!c)return;
 const next=selector.value;
 if(!['auto','PEX','PVC'].includes(next))return;
 const overrides=['wireOverride','groundOverride','conduitOverride'];
 const hadOverrides=overrides.some(k=>String(c[k]||'').trim());
 if(hadOverrides){
   const clear=confirm('這筆迴路有人工指定的電源線／接地線／配管。要清除人工指定並依新的 PVC／PEX 材質重新自動選型嗎？\n按「確定」清除人工指定；按「取消」保留原人工規格。');
   if(clear)overrides.forEach(k=>c[k]='');
 }
 c.circuitMaterial=next;
 // 若正在編輯同筆迴路，同步表單，避免重新儲存時覆蓋。
 if(editing===i){$('circuitMaterial').value=next;if(!overrides.some(k=>c[k]))overrides.forEach(k=>$(k).value='');}
 save();refresh();
});
['project','panelName','factoryName','system','voltage','material','factor','notes','mainMultiplier','customLoadPercent','mainAtOverride','mainAf','mainMaterial','mainWireOverride','mainGroundOverride','mainConduitOverride','busbarOverride','sourceType','sourceBoard','sourceName','sourceBreaker','sourceFeeder','sourceVoltage','transformerName','panelMaterial','panelIcu','boundary','interfaceNotes'].forEach(id=>$(id).addEventListener('input',()=>{if(validateSettings(settings())){save();renderBoardSelector();refresh()}}));// V21: 材質切換時清理可能使畫面殘留舊 PVC／PEX 規格的主盤人工覆寫。
$('mainMaterial').addEventListener('change',()=>{
 const fields=['mainWireOverride','mainGroundOverride','mainConduitOverride'];
 const manual=fields.filter(id=>$(id).value.trim());
 if(manual.length){
   const clear=confirm('目前主進線、接地線或配管有人工指定規格。\n\n選擇「確定」：清除這三項人工指定，以新的總盤進線材質自動重算。\n選擇「取消」：保留人工指定值（不自動改動），畫面會註明手動狀態。');
   if(clear)fields.forEach(id=>$(id).value='');
 }
 if(validateSettings(settings())){save();renderBoardSelector();refresh();}
});
$('resetMain').onclick=()=>{['mainAtOverride','mainAf','mainWireOverride','mainGroundOverride','mainConduitOverride','busbarOverride'].forEach(id=>$(id).value='');$('mainMultiplier').value='0.5';$('customLoadPercent').value='50';$('mainMaterial').value='auto';save();refresh()};$('saveBtn').onclick=()=>{if(save())alert('已儲存到目前這台裝置的瀏覽器，請另外匯出 JSON 備份。')};$('exportBtn').onclick=()=>download(safeName(settings().panelName)+'_單線圖紀錄.json',JSON.stringify({version:1,exportedAt:new Date().toISOString(),settings:settings(),circuits},null,2),'application/json');$('csvBtn').onclick=csv;$('printBtn').onclick=()=>window.print();$('importFile').onchange=async e=>{let f=e.target.files[0];if(!f)return;try{let data=JSON.parse(await f.text());if(circuits.length&&!confirm('匯入會取代目前這一盤的全部迴路，確定繼續嗎？'))return;loadData(data);alert('已匯入目前選擇的配電盤。')}catch(err){alert('匯入失敗：'+err.message)}finally{e.target.value=''}};
$('boardOverviewRows').addEventListener('click',e=>{const b=e.target.closest('[data-switch-board]');if(b)switchBoard(b.dataset.switchBoard)});$('boardSelect').addEventListener('change',e=>switchBoard(e.target.value));$('newBoard').onclick=createBoard;$('renameBoard').onclick=renameBoard;$('deleteBoard').onclick=deleteBoard;
$('exportWorkspace').onclick=()=>{save();download('HVAC_全部廠別配電盤_備份.json',JSON.stringify({...workspace,exportedAt:new Date().toISOString()},null,2),'application/json')};
$('importWorkspace').onchange=async e=>{let f=e.target.files?.[0];if(!f)return;try{let data=JSON.parse(await f.text());if(data.version!==2||!Array.isArray(data.boards)||!data.boards.length||data.boards.length>200||data.boards.some(b=>!b.id||!b.settings||!Array.isArray(b.circuits)||b.circuits.length>500))throw Error('不是有效的全部配電盤備份');if(!confirm('匯入將取代目前此瀏覽器的全部廠別與盤資料，確定嗎？'))return;workspace={version:2,activeId:data.activeId,boards:data.boards};if(!workspace.boards.some(b=>b.id===workspace.activeId))workspace.activeId=workspace.boards[0].id;let b=currentBoard();switchingBoard=true;setSettings(b.settings);$('factoryName').value=b.factory||'未分類廠別';circuits=JSON.parse(JSON.stringify(b.circuits));clearForm();switchingBoard=false;save();renderBoardSelector();refresh();alert('全部配電盤已匯入。')}catch(err){alert('匯入失敗：'+err.message)}finally{e.target.value=''}};
$('sourceType').addEventListener('change',()=>{sourceBoardOptions();if($('sourceType').value!=='panel')$('sourceBoard').value='';save();refresh();});
['kind','starter','mode','installEnv','temporaryPower','breakerType','leakageMa'].forEach(id=>$(id).addEventListener('change',updateProtectionPreview));
initializeWorkspace();updateProtectionPreview();
</script>
<script>
(function(){
'use strict';
const original=[{"id":"365-1","zone":"365","name":"氣冷式冰水主機 20RT","phase":"3","qty":null,"unitKW":null,"originalKW":22.52,"kind":"冰水主機 CH","connection":"","confirmed":false},{"id":"365-2","zone":"365","name":"水泵 2HP4P","phase":"3","qty":null,"unitKW":null,"originalKW":1.5,"kind":"冰水泵 CHP","connection":"","confirmed":false},{"id":"365-3","zone":"365","name":"水泵 20HP4P","phase":"3","qty":null,"unitKW":null,"originalKW":0,"kind":"冰水泵 CHP","connection":"","confirmed":false},{"id":"365-4","zone":"365","name":"方形冷卻水塔 RT","phase":"3","qty":null,"unitKW":null,"originalKW":0,"kind":"冷卻水塔 CT","connection":"","confirmed":false},{"id":"365-5","zone":"365","name":"800CFM 送風機","phase":"1","qty":1,"unitKW":0.167,"originalKW":0.167,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-6","zone":"365","name":"1000CFM 送風機","phase":"1","qty":null,"unitKW":0.209,"originalKW":0,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-7","zone":"365","name":"1200CFM 送風機","phase":"1","qty":2,"unitKW":0.243,"originalKW":0.486,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-8","zone":"365","name":"1400CFM 送風機","phase":"1","qty":null,"unitKW":0.326,"originalKW":0,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-9","zone":"365","name":"1600CFM 送風機","phase":"1","qty":null,"unitKW":null,"originalKW":0,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-10","zone":"365","name":"1800CFM 送風機","phase":"1","qty":null,"unitKW":null,"originalKW":0,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-11","zone":"365","name":"空調箱 7.8RT 7.5HP","phase":"3","qty":null,"unitKW":null,"originalKW":5.5,"kind":"空調箱 AHU","connection":"","confirmed":false},{"id":"365-12","zone":"365","name":"加熱器","phase":"3","qty":null,"unitKW":null,"originalKW":18,"kind":"其他設備","connection":"","confirmed":false},{"id":"365-13","zone":"365","name":"加濕器","phase":"3","qty":null,"unitKW":null,"originalKW":4,"kind":"其他設備","connection":"","confirmed":false},{"id":"365-14","zone":"365","name":"FFU","phase":"1","qty":null,"unitKW":null,"originalKW":1.54,"kind":"送排風機 FAN","connection":"A","confirmed":false},{"id":"365-15","zone":"365","name":"傳遞箱","phase":"1","qty":null,"unitKW":null,"originalKW":0.2,"kind":"其他設備","connection":"A","confirmed":false},{"id":"365-16","zone":"365","name":"AIRSHOW","phase":"3","qty":null,"unitKW":null,"originalKW":1.6,"kind":"其他設備","connection":"","confirmed":false},{"id":"396-1","zone":"396","name":"多聯變頻室外機 12KW","phase":"1","qty":null,"unitKW":null,"originalKW":3.1,"kind":"變頻多聯主機 VRF","connection":"A","confirmed":false},{"id":"396-2","zone":"396","name":"多聯變頻室外機 14KW","phase":"1","qty":null,"unitKW":null,"originalKW":7.5,"kind":"變頻多聯主機 VRF","connection":"A","confirmed":false},{"id":"396-3","zone":"396","name":"多聯變頻室外機 16KW","phase":"1","qty":null,"unitKW":null,"originalKW":14.4,"kind":"變頻多聯主機 VRF","connection":"A","confirmed":false},{"id":"396-4","zone":"396","name":"吊隱式室內機 4.5KW","phase":"1","qty":1,"unitKW":0.092,"originalKW":0.092,"kind":"空調箱 AHU","connection":"A","confirmed":false},{"id":"396-5","zone":"396","name":"吊隱式室內機 8.0KW","phase":"1","qty":null,"unitKW":null,"originalKW":0.22,"kind":"空調箱 AHU","connection":"A","confirmed":false},{"id":"396-6","zone":"396","name":"吊隱式室內機 9.0KW","phase":"1","qty":null,"unitKW":null,"originalKW":0.6,"kind":"空調箱 AHU","connection":"A","confirmed":false},{"id":"396-7","zone":"396","name":"吊隱式室內機 11.2KW","phase":"1","qty":null,"unitKW":null,"originalKW":0.2,"kind":"空調箱 AHU","connection":"A","confirmed":false},{"id":"396-8","zone":"396","name":"吊隱式室內機 14KW","phase":"1","qty":null,"unitKW":null,"originalKW":0.25,"kind":"空調箱 AHU","connection":"A","confirmed":false},{"id":"396-9","zone":"396","name":"集中控制器","phase":"1","qty":1,"unitKW":0.092,"originalKW":0.092,"kind":"其他設備","connection":"A","confirmed":false}];
const storeKey='hvac-energy-review-te-en-mu-v19';
const $e=id=>document.getElementById(id);
const escE=v=>String(v??'').replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));
const cleanNum=v=>v===''||v===null||v===undefined?null:Number.isFinite(Number(v))?Number(v):null;
const fmtE=n=>Number(n).toFixed(3).replace(/0+$/,'').replace(/\.$/,'');
let rows;
try{let r=JSON.parse(localStorage.getItem(storeKey)||'null'); rows=Array.isArray(r)&&r.length===original.length&&r.every(v=>original.some(o=>o.id===v.id))?r:structuredClone(original);}catch(e){rows=structuredClone(original)}
const activeKW=r=>r.qty!==null&&r.unitKW!==null?Number(r.qty)*Number(r.unitKW):Number(r.originalKW);
const saveE=()=>{try{localStorage.setItem(storeKey,JSON.stringify(rows))}catch(e){$e('ecMessage').textContent='瀏覽器儲存失敗，請先匯出 JSON 備份：'+e.message}};
const sumE=(zone)=>rows.filter(r=>!zone||r.zone===zone).reduce((a,r)=>a+activeKW(r),0);
const statusE=r=>r.qty!==null&&r.unitKW!==null?'台數×單台耗電':r.confirmed?'人工核對':'沿用原表';
function renderE(){
 const z=$e('ecFilter').value, selected=rows.filter(r=>z==='all'||r.zone===z);
 const sectionSum=z==='all'?sumE():sumE(z);
 $e('ecTotals').innerHTML=`<div class="ec-sum">365 號無塵室<strong>${fmtE(sumE('365'))} kW</strong><small>原表 55.513 kW｜區域獨立統計</small></div><div class="ec-sum">396 號空調<strong>${fmtE(sumE('396'))} kW</strong><small>原表 26.454 kW｜區域獨立統計</small></div><div class="ec-sum">全案耗電功率核對加總<strong>${fmtE(sumE())} kW</strong><small>僅為功率加總，絕非 MAIN NFB 選型電流</small></div>`;
 $e('ecBody').innerHTML=selected.map(r=>`<tr data-ec="${r.id}"><td>${r.zone}</td><td>${escE(r.name)}</td><td><select data-field="phase"><option value="3" ${r.phase==='3'?'selected':''}>3φ220V</option><option value="1" ${r.phase==='1'?'selected':''}>1φ220V</option></select></td><td><input data-field="qty" type="number" min="0" step="1" placeholder="待填" value="${r.qty??''}"></td><td><input data-field="unitKW" type="number" min="0" step="any" placeholder="待填" value="${r.unitKW??''}"></td><td><input data-field="originalKW" type="number" min="0" step="any" value="${r.originalKW}"></td><td class="ec-power">${fmtE(activeKW(r))} kW</td><td>${r.phase==='1'?`<select data-field="connection"><option value="A" ${r.connection==='A'?'selected':''}>A-B／A-N</option><option value="B" ${r.connection==='B'?'selected':''}>B-C／B-N</option><option value="C" ${r.connection==='C'?'selected':''}>C-A／C-N</option><option value="unknown" ${r.connection==='unknown'?'selected':''}>待確認</option></select>`:'—'}</td><td><span class="${r.confirmed?'ec-confirmed':'ec-flag'}">${escE(statusE(r))}${r.confirmed?' ✓':''}</span><label style="display:block;font-size:11px"><input type="checkbox" data-field="confirmed" ${r.confirmed?'checked':''} style="width:auto"> 已核對</label></td><td><button type="button" class="ec-smallbtn" data-ec-copy="${r.id}">帶入②</button></td></tr>`).join('');
 const warn=rows.filter(r=>r.qty===null||r.unitKW===null).length;
 $e('ecMessage').textContent=`目前顯示 ${selected.length} 筆；仍有 ${warn} 筆缺台數或單台耗電，核對合計暫沿用原表總計。選擇「帶入②」只填入編輯欄位、不會自動建立 NFB 或加入盤體。先切換正確配電盤，並核對電壓、相別與設備原廠資料。`;
}
function dlE(name,blobtype,body){const blob=new Blob([body],{type:blobtype});const u=URL.createObjectURL(blob),a=document.createElement('a');a.href=u;a.download=name;a.click();setTimeout(()=>URL.revokeObjectURL(u),1000)}
$e('ecFilter').onchange=renderE;
$e('ecBody').addEventListener('change',e=>{const el=e.target,field=el.dataset.field,tr=el.closest('tr[data-ec]');if(!field||!tr)return;const r=rows.find(x=>x.id===tr.dataset.ec);if(!r)return;
 if(['qty','unitKW','originalKW'].includes(field)){let n=cleanNum(el.value);if(n!==null&&(n<0||(field==='qty'&&!Number.isInteger(n)))){alert('數量須為非負整數；耗電量須為非負數。');renderE();return}r[field]=n;if(field==='originalKW'&&n===null){r[field]=0}}
 else if(field==='confirmed')r.confirmed=el.checked;
 else {r[field]=el.value;if(field==='phase'&&r.phase==='3')r.connection='';if(field==='phase'&&r.phase==='1'&&!r.connection)r.connection='unknown'}
 saveE();renderE();});
$e('ecBody').addEventListener('click',e=>{const b=e.target.closest('[data-ec-copy]');if(!b)return;const r=rows.find(x=>x.id===b.dataset.ec);if(!r)return;
 const kw=activeKW(r);
 if(!(kw>0)){alert('此列耗電量目前是 0 或缺少資料，請先確認數值。');return}
 const currentPanel=document.getElementById('panelName')?.value||'(尚未命名)';
 if(!confirm(`目前盤：${currentPanel}\n將 ${r.zone} 號 ${r.name} 的 ${fmtE(kw)} kW 帶入第②區編輯欄位？\n此動作不會直接新增分路。請先確認它確實由此盤供電。`))return;
 const set=(id,val)=>{let x=document.getElementById(id);if(x)x.value=val};
 set('equipment',`${r.zone}號 ${r.name}`);set('kind',r.kind);set('mode','kW');set('amount',kw);set('supplyMode',r.phase==='1'?'single220':'main3');set('phaseConnection',r.connection==='unknown'?'A':r.connection||'A');
 document.getElementById('mode')?.dispatchEvent(new Event('change',{bubbles:true}));
 document.getElementById('kind')?.dispatchEvent(new Event('change',{bubbles:true}));
 document.getElementById('supplyMode')?.dispatchEvent(new Event('change',{bubbles:true}));
 document.getElementById('equipment')?.scrollIntoView({behavior:'smooth',block:'center'});
 alert('已帶入第②區，尚未新增分路。請核對盤體、電壓、功率因數、設備銘牌電流、相別及 NFB，再按「＋ 新增迴路」。');
});
$e('ecExport').onclick=()=>{const lines=[['區域','設備/型錄標示','供電','台數','單台耗電kW','原表總計kW','核對使用kW','相別','核對狀態'],...rows.map(r=>[r.zone,r.name,r.phase==='3'?'三相220V':'單相220V',r.qty??'',r.unitKW??'',r.originalKW,activeKW(r),r.connection||'',statusE(r)])];const csv='\ufeff'+lines.map(row=>row.map(v=>'"'+String(v).replace(/"/g,'""')+'"').join(',')).join('\r\n');dlE('特恩慕_空調耗電量核對.csv','text/csv;charset=utf-8',csv)};
$e('ecBackup').onclick=()=>dlE('特恩慕_空調耗電量核對.json','application/json;charset=utf-8',JSON.stringify({version:19,source:'特恩慕空調耗電量.xls',records:rows},null,2));
$e('ecImport').onchange=async e=>{let f=e.target.files?.[0];if(!f)return;try{let d=JSON.parse(await f.text());if(d.version!==19||!Array.isArray(d.records)||d.records.length!==original.length||!d.records.every(x=>original.some(y=>x.id===y.id)))throw Error('不是本案耗電量核對備份');if(!confirm('確定使用備份取代本機的特恩慕耗電量核對資料？其他盤體資料不受影響。'))return;rows=d.records;saveE();renderE()}catch(err){alert('匯入失敗：'+err.message)}finally{e.target.value=''}};
$e('ecReset').onclick=()=>{if(!confirm('將重設特恩慕耗電量核對表。已修改的台數與數值將清除；原本各配電盤紀錄不受影響。確定嗎？'))return;rows=structuredClone(original);saveE();renderE()};
renderE();
})();
</script>
</body></html>